%======================================================================
\chapter{Ergebnisse und Diskussion}
\label{ch:ergebnisse}
%======================================================================
\section{Optimierung der Methode}
\label{sec:Optimierung der Methode}


In \cref{subsec:methode_a_herleitung} wurde eine Methode entwickelt, welche PV-Knoten eines Stromnetzes in einer Fixpunkt-Iteration unterstützt.
Dabei ist die Besonderheit, dass der FPI und somit der TPF keine native möglichkeit haben, solche Knoten zu berücksichtigen.
Die vorgestellte Methode besteht dabei aus einer äußeren Schleife, welche mittels des Spannungsbetragsresiduums eine Blindleistungskorrektur generiert.
Während der Implementierung und Erprobung dieser Methode konnten bereits mehrere grundlegende Optimierungen des Algorithmus identifiziert werden.
Die drei Ansätze umfassen demnach eine Verbesserung der Sensitivitätsgleichung, eine sauberere Verarbeitung gewonnener Daten zu einer optimierten Inititialisierung und einer dynamischen Abbruchbedingung.\\

Was bereits in \cref{ch:methoden_pv} eingeführt wurde, ist eine gekoppelte Formulierung der Korrekturformel \eqref{eq:sensitivity_skalar}. 
Um diese soll es in \cref{subsec:Konvergenz der äußeren Schleife: Entkoppelte Sensitivität} handeln. 
Dabei hat die Implementierung gezeigt, dass die entkoppelte Thévenin-Näherung nicht ausreicht um effektiv die PV-Busse zu beachten, ohne einen Konvergenzverlust zu erleiden. 
Die Ursache wird in diesem Abschnitt untersucht und das Verhalten der entkoppelten Sensitivität charakterisiert.\\

Die zwei weiteren Optimierungen haben ihren Fokus auf der Reduktion der Iterationenanzahl.
Dafür werden in Abschnitten~\ref{subsec:ergebnisse_warmstart} und~\ref{subsec:ergebnisse_adaptiv} die Initialisierung der inneren Schleife, durch Übernahme vergangener Konvergenzwerte, untersucht und die Konvergenzgrenze dynamisch festgelegt.\\



%Die in Abschnitt~\ref{subsec:methode_a_herleitung} hergeleitete Methode~A besteht
%aus zwei verschachtelten Schleifen: einer inneren Fixpunktiteration, die den
%Lastfluss bei gegebener Blindleistungseinspeisung löst, und einer äußeren
%Schleife, die diese Einspeisung so korrigiert, dass die Spannungsvorgaben der
%PV-Knoten eingehalten werden. Diese Struktur eröffnet drei voneinander
%unabhängige Ansatzpunkte zur Optimierung: die Genauigkeit der
%Sensitivitätsbeziehung, mit der die äußere Korrektur bestimmt wird, die
%Initialisierung der inneren Schleife und deren Abbruchkriterium.\\

%Zunächst wird in Abschnitt~\ref{sec:Konvergenz der äußeren Schleife: Entkoppelte Sensitivität}gezeigt, dass die entkoppelte Theveninnäherung nur begrenzt zu Konvergenz führt und durch die vollständige Berücksichtigung der
%PV-PV-Kopplung ersetzt werden muss. 
%Diese Maßnahme betrifft die Robustheit des Verfahrens und ist Voraussetzung für alle weiteren Untersuchungen. 
%Anschließend werden in den Abschnitten~\ref{subsec:ergebnisse_warmstart} und~\ref{subsec:ergebnisse_adaptiv} zwei rein rechenzeitbezogene Maßnahmen betrachtet: die Übernahme des Spannungszustands zwischen den äußeren Iterationen
%(Warm Start) und die Kopplung der inneren Abbruchtoleranz an das äußere Residuum.\\

Als Bewertungsmaßstab dienen die Anzahl der äußeren und die Gesamtzahl an inneren Iterationen. 
Die Simulationen erfolgen zur Visualisierung an einem radialen 40-Knoten-Netz und werden anschließend über den in Abschnitt~\ref{sec:testnetze} eingeführten Netzgrößenbereich auf bis $1000$ Knoten erweitert.


\subsection{Entkoppelte vs. gekoppelte Sensitivität}
\label{subsec:Konvergenz der äußeren Schleife: Entkoppelte Sensitivität}

Zunächst wird die entkoppelte und gekoppelte Thévenin-Näherung, welche in \cref{subsec:methode_a_herleitung}, näher betrachtet. 
Dort wurde gezeigt dass die Korrekturformel, nur anhand der Diagonalelemente der Reaktanzmatrix als Sensitivität, die Schrittweite bestimmt.
Die Kopplungen der verschiedenen PV-Knoten untereinander wurde dahingehend vernachlässigt.
Diese Beziehungen sind in den Nebendiagonalelementen der Matrix kodiert. \\

Exemplarisch wird die Analyse an einem kleineren, radialen 40-Knoten-Netz zur Verdeutlichung des Effekts durchgeführt.
Dabei werden zwei Konfigurationen simuliert: einmal hat das Netz 4 PV-Knoten, danach 8 PV-Knoten, bei sonst identischer Netztopologie und Parametrierung.
Die Struktur der Konfigurationen sind in Abbildung \ref{fig:radial_networks_convergence} skizziert.

\begin{figure}[htbp]
	\centering
	\input{figures/radial_networks_convergence.pgf}
	\caption{Zwei Konfigurationen eines 40 Knoten Netzes mit $n_\mathrm{pv}=4$ und $n_\mathrm{pv}=8$ PV Knoten. Gezeigt wird die Netztopologie}
	\label{fig:radial_networks_convergence}
\end{figure}

Diese Netze werden mittels des erweiterten TPFs mit entkoppelten äußeren Schleife gelöst und gegen die Referenzlösung der NR-Methode verifiziert.
Relevant für die äußere Blindleistungskorrektur ist das Konvergenzverhalten der PV-Knoten, da die innere TPF-Schleife unverändert rechnet. \\

Als erstes Ergebnis wird in Abbildung~\ref{fig:outer_convergence_decoupled} deswegen der maximale Spannungsbetragsfehler der PV-Knoten über die Anzahl der äußeren Iterationen gezeigt. 
Dort ist zu erkennen, dass für das Netz mit $n_\mathrm{pv}=4$ PV-Knoten der Spannungsfehler monoton über 15 Schritte unter $10^{-6}\,\mathrm{p.u.}$ fällt.
Hingegen stagniert der Verlauf des Netzes mit $n_\mathrm{pv}=8$ PV-Knoten sehr früh und erreicht auch nach 100 äußeren Iterationen nicht die selbe Konvergenzgrenze von $10^{-6}\,\mathrm{p.u.}$.\\


%Die in Abschnitt~\ref{subsec:methode_a_herleitung} eingeführte Q-Korrektur von
%Methode~A wurde zunächst als entkoppelte Theveninnäherung eingeführt und verwendet bloß die Diagonalelemente $2X^{(\ell)}_{kk}$ Gl.~\eqref{eq:methode_a_dQ_scalar} der Reaktanz.
%Diese Vereinfachung vernachlässigt
%jedoch die Kopplung zwischen den PV-Knoten, die in den Nebendiagonalelementen
%$X^{(\ell)}_{pp,kj}$ ($k\neq j$) kodiert ist. In diesem Abschnitt wird
%untersucht, wie sich diese fehlende Kopplung auf das Konvergenzverhalten auswirkt.


\begin{figure}[htbp]
	\centering
	\input{figures/outer_convergence_error_decoupled.pgf}
	\caption{Konvergenzverhalten eines 40 Knoten Netzes mit $n_\mathrm{pv}=4$ und $n_\mathrm{pv}=8$ PV Knoten. Abgebildet wird der maximale Spannungsfehler des Verteilernetzes gegen die Iterationsschritte der äußeren Q-Korrektur.}
	\label{fig:outer_convergence_decoupled}
\end{figure}

%Abbildung~\ref{fig:outer_convergence_decoupled} zeigt den maximalen
%Spannungsfehler über die Iterationen
%der äußeren Q-Korrektur exemplarisch für ein radiales 40-Knoten-Netz. Verglichen werden zwei
%Varianten mit $n_\mathrm{pv}=4$ bzw.\ $n_\mathrm{pv}=8$ PV-Knoten bei sonst
%identischer Netztopologie und Parametrierung.\\
%
% Der Spannungsfehler fällt für das $n_\mathrm{pv}=4$ monoton und
%	nähert sich zunehmend einem linear-konvergenten Verlauf an. Die
%	Konvergenzschwelle von $\epsilon_V < 10^{-6}\,\text{p.u.}$ wird nach
%	$15$ äußeren Iterationen erreicht.
%Für das $n_\mathrm{pv}=8$ Netz stagniert der Fehler bereits nach wenigen
%	Iterationen und verbessert
%	sich über die gesamten $100$ dargestellten Iterationen praktisch nicht mehr.
%	Die äußere Schleife konvergiert nicht.\\
%	


Dies entspricht einem Konvergenzverlust bei einer $10\,\%$-igen Erhöhung des PV-Anteils des Netzes.
Dieses Verhalten lässt sich auf den vernachlässigten Einfluss der elektrischen Kopplungen durch die diagonale Approximation der Reaktanz zurückführen.
Bei näherer Betrachtung der Struktur des PV-PV-Blocks der Reaktanzmatrix und der tensorisierten Sensitivität der entkoppelten Korrektur nach Gleichung \eqref{eq:dense_decoupled_Q} wird eine relevante Näherung getroffen: Die Nebendiagonalelemente der Reaktanzmatrix werden bei der Thévenin-Näherung vernachlässigt und es wird angenommen, dass 

\begin{equation}
	\mathbf{X}^{(\ell)}_{pp} \approx
	\diag(X^{(\ell)}_{kk})
\end{equation}

gilt. Diese Annahme gilt jedoch nur wenn die Reaktanzmatrix $\mathbf{X}^{(\ell)}_{pp}$ selber diagonaldominant ist und dessen Deviationsterme im Verhältnis zu den Hauptdiagonaltermen vernachlässigbar klein sind.
Wenn wie in Abbildung \ref{fig:radial_networks_convergence} aber mehrere PV-Knoten sich ein und den selben Pfad zum Slack teilen, nehmen die PV-Knoten Einfluss aufeinander (\cref{subsec:PV-PV-Kopplung}).
Je mehr solcher Knoten auf einem gemeinsamen Pfad liegen desto größer werden deren Kopplungseffekte.\todo{literatur.}
In diesem Netz liegen die 8 PV-Knoten dicht genug beieinander, sodass die Diagonalitätsnäherung nicht mehr getroffen werden kann.\\

Dies ist direkt anhand der Matrizen der PV-Blöcke sichtbar.
Abbildung \ref{fig:x_pp_heatmaps} zeigt den Aufbau der Reaktanzmatrizen den beiden Konfigurationen in einer Farbkodierung.
Dort besitzt die linke Matrix mit 4 PV-Knoten nur in der Hauptdiagonale hohe Werte von $\sim4\times10^{-4}\,\mathrm{p.u.}$ wohingegen die Deviationsterme unter $\sim1\times10^{-4}\,\mathrm{p.u.}$ bleiben. 
Es lässt sich die demnach die Näherung dr Diagonalität treffen und das Verfahren konvergiert.\\


Die PV-PV-Reaktanz des 8 PV-Knoten Netzes hat ähnlich große Werte in den Hauptdiagonalelementen. 
Konträr zum kleineren PV-Knotenfall liegen hier jeweils auf zwei Pfaden zwei PV-Knoten direkt aneinander (erkennbar in Abbildung \ref{fig:radial_networks_convergence}). 
Das ist ebenfalls anhand der dessen Matrix erkennbar.
Dort sind genau die vier Kopplungsterme mit höheren Werten von $\sim3\times10^{-4}\,\mathrm{p.u.}$ in den Nebendiagonalen erkennbar. 
Die sind relativ zu den Hauptdiagonaltermen groß und verletzen dadurch die Diagonalitätsannahme der entkoppelten Q-Korrektur und führt zu dem stagnierenden Konvergenzverhalten führt.
Physikalisch korrigiert das Verfahren die Blindleistung der Knoten unabhängig von einander. 
Durch die fehlende Kopplung arbeiten die berechneten Werte gegeneinander, wodurch die spezifizierte PV-Spannung nicht eingestellt werden kann.\\

%Der Übergang von Konvergenz zu Stagnation bei bloßer Verdopplung der
%PV-Knotenzahl lässt sich unmittelbar auf die diagonale Approximation
%zurückführen. Die gekoppelte Sensitivitätsbeziehung lautet nach
%Gl.~\eqref{eq:sensitivity_matrix}
%$\Delta\bigl(|\vect{V}_{pv}|^2\bigr) = 2\,\vect{X}^{(\ell)}_{pp}\,\Delta\vect{Q}$,
%während die diagonale Näherung effektiv $\vect{X}^{(\ell)}_{pp} \approx
%\diag(X^{(\ell)}_{kk})$ setzt. Diese Näherung ist nur dann gerechtfertigt, wenn
%$\vect{X}^{(\ell)}_{pp}$ diagonaldominant ist.
%Je mehr PV-Knoten sich einen
%gemeinsamen Pfad zum Slack teilen, desto größer werden diese Kopplungsterme in
%Summe. Bei $n_\mathrm{pv}=8$ liegen die PV-Knoten so dicht, dass die
%Näherung verletzt wird, wie in Abbildung \ref{fig:x_pp_heatmaps} erkennbar ist, da bei $n_\mathrm{PV}=8$ hohe Werte in den in den Nebendiagonalen vorkommen. Physikalisch
%bedeutet dies, dass eine Q-Anpassung am Knoten $k$ die Spannung an einem
%benachbarten PV-Knoten $j$ mit verändert, was die diagonale Korrektur nicht
%berücksichtigt.

\begin{figure}[htbp]
	\centering
    \import{figures/}{x_pp_heatmaps.pgf}
	\caption{PV-PV-Reaktanzmatrizen $\vect{X}_{pp}$ des 40-Knoten-Netzes bei 4 und 8 PV-Knoten.}
	\label{fig:x_pp_heatmaps}
\end{figure}

Bei einer zufälligen Besetzung der PV-Knoten in der Netztopologie, wie sie bei der Netzerstellung in dieser Ausarbeitung durchgeführt wird, lässt sich ein weiterer Trend in Abbildung \ref{fig:max_pv_convergence} erkennen.
Dort wird ein verallgemeinertes Experiment durchgeführt um die PV-Limitierung für andere Netzgrößen zu charakterisieren.
Hier werden für Netzgrößen von 20 bis 1000 Knoten die Anzahl der PV-Knoten sequenziell erhöht und es wird ausgewertet, ob das Verfahren konvergiert.
Für jede Netzgröße werden 10 verschiedene zufällige PV-Bus-Verteilungen getestet.
Die maximale Anzahl an PV-Knoten, bei der Konvergenz vorliegt, wird gegen die Netzgröße aufgetragen.\\
Der Verlauf dieser Kurve ist nahezu konstant um $\sim6$ PV-Knoten. 
Damit ist für das entkoppelte Verfahren keine Abhängigkeit von der Netzgröße erkennbar.





%Weiterhin ist beobachtbar, dass die maximale Anzahl der PV-Knoten nicht von der Größe des Netzes abhängt wie in Abbildung \ref{fig:max_pv_convergence} experimentell festgestellt wird. Hier wurde die Anzahl der PV-Knoten wurde für jede Netzgröße erhöht bis keine Konvergenz mehr eintritt. Somit ist bei der Verwendung der entkoppelten Näherung zu beachten dass ab einem Anteil von $\sim10$ PV-Knoten mit Divergenz zu rechnen ist.\\
\begin{figure}[htbp]
	\centering
	\input{figures/max_pv_convergence_2.pgf}
	\caption{Korrelation zwischen der maximalen Anzahl an PV-Bussen unter Konvergenz gegenüber der Netzgröße $n$. Jeder Datenpunkt umfasst 10 verschiedene PV-Verteilungen in der Netztopologie.}
	\label{fig:max_pv_convergence}
\end{figure}

Damit ist die Methode durch diese Annahme nicht für die Berechnung von Lastflüssen geeignet da beispielsweise ein 1000-Knoten-Netz nicht mehr als 9 PV-Knoten haben darf ohne, dass es versagt.
Aus der Eigenschaft, dass nur begrenzt viele PV Knoten vorkommen dürfen, wird die Berücksichtigung der PV-PV-Kopplung motiviert.\\


Die gekoppelte Variante ersetzt die elementweise Division durch den Diagonalterm durch die Lösung des vollen linearen Systems nach Gleichung~\eqref{eq:methode_a_dQ_coupled} und berücksichtigt damit die Nebendiagonalelemente der Reaktanzmatrix.

\begin{figure}[htbp]
	\centering
	\input{figures/outer_convergence_error_coupled.pgf}
	\caption{Konvergenzverhalten der gekoppelten Q-Korrektur für das
		40-Knoten-Netz bei $n_\mathrm{pv} \in \{5, 10, 20, 30, 40\}$ PV-Knoten.
		Abgebildet wird der maximale Spannungsfehler gegen die Iterationsschritte der
		äußeren Q-Korrektur.}
	\label{fig:outer_convergence_error_coupled}
\end{figure}

Es wird das selbe Experiment durchgeführt wie für den entkoppelten Fall.
In Abbildung~\ref{fig:outer_convergence_error_coupled} werden wieder Konvergenzverläufe eines 40-Knoten-Netzes bei verschiedener Anzahl von PV-Knoten aufgenommen, jedoch mit der gekoppelten Korrekturformel~\eqref{eq:methode_a_dQ_coupled}. 
Dieses mal aber für eine Anzahl von 5 -- 40 PV-Bussen, also einem Anteil von bis zu $100\,\%$.
Das bildet den Grenzfall, dass die Kopplungen maximal wirksam werden.\\


%Abbildung~\ref{fig:outer_convergence_error_coupled} zeigt das
%Konvergenzverhalten für dasselbe 40-Knoten-Netz bei einer PV-Bestückung von
%$n_\mathrm{pv}=5$ bis $n_\mathrm{pv}=40$. Der Fall $n_\mathrm{pv}=40$
%entspricht dabei dem Grenzfall, in dem sämtliche Nicht-Slack-Knoten als
%PV-Knoten modelliert sind und die Kopplungsterme somit maximal wirksam werden.\\

Das Ergebnis dieser Simulation ist dass bei Berücksichtigung der Deviationsterme alle Netzkonfigurationen konvergieren und Fehler unter $10^{-6}\,\mathrm{p.u.}$ aufweisen.
Im Bezug auf die Anzahl äußerer Iterationen ist zunächst keine Abhängigkeit erkennbar, da alle Konfigurationen entweder 8 oder 9 Iterationen bis zur Konvergenzgrenze benötigen.
Eine Erfolgsgrenze wie unter Verwendung der entkoppelten Sesnitivität ist hier nicht erkennbar.\\

%Alle betrachteten Konfigurationen erreichen die Konvergenzschwelle
%$\epsilon_V < 10^{-6}\,\text{p.u.}$ innerhalb von $8$ bis $9$ äußeren
%Iterationen. Die Iterationszahl ist damit nahezu unabhängig von der Anzahl der
%PV-Knoten.
%Die im entkoppelten Fall beobachtete Divergenzgrenze von etwa
%$n_\mathrm{pv}\approx 10$ (Abbildung~\ref{fig:max_pv_convergence}) entfällt
%vollständig.\\

Die vorangegangene Erklärung wird durch dieses Ergebnis bestätigt.
Das stagnierende Verhalten ist kein Effekt der Schleife selber, sondern bildet sich nur aufgrund der vernachlässigten Diagonalterme.
Unter Berücksichtigung dieser, liegt zwar keine reine Thévenin-Näherung mehr vor, es wird aber ein deutlich robusteres Konvergenzverhalten erzielt.\todo{literatur}
Die gekoppelte Formulierung entspricht eher einem Netwon-Schritt über das Residuum $|\mathbf{V}^{\spec}_{pv}|^2 - |\mathbf{V}_{pv}|^2$, welcher auf einen Arbeitspunkt konkret ausgewertet wird und über alle Iterationen unverändert bleibt.\\


%Dieses Ergebnis bestätigt die in
%Abschnitt~\ref{sec:validierung} formulierte Erklärung: Die Stagnation der
%entkoppelten Variante ist keine Eigenschaft der äußeren Schleife selbst, sondern
%allein eine Folge der vernachlässigten PV-PV-Kopplung. Sobald
%$\vect{X}^{(\ell)}_{pp}$ vollständig einbezogen wird, entspricht die Korrektur
%einem konsistenten Newton-Schritt auf dem Residuum
%$|\vect{V}^{\spec}_{pv}|^2 - |\vect{v}_{pv}|^2$, und die einzelnen PV-Knoten
%korrigieren sich nicht mehr gegenseitig weg.\\

%Auffällig ist ferner die Form der Fehlerverläufe: Nach einer flacheren
%Anfangsphase fällt der Fehler über mehrere Dekaden zunehmend steiler ab. Dieses
%beschleunigende Verhalten ist darauf zurückzuführen, dass
%$\vect{X}^{(\ell)}_{pp}$ eine \emph{linearisierte} Sensitivität darstellt: Mit
%schrumpfendem Residuum verliert der bei der Linearisierung vernachlässigte
%Term höherer Ordnung (vgl.\ Abschnitt~\ref{subsec:methode_a_herleitung}) an
%Gewicht, sodass der Korrekturschritt zunehmend exakt wird.\\
%
%Der Preis für die verbesserte Robustheit ist der Verlust der reinen
%elementweisen Operation: Statt einer Division tritt pro äußerer Iteration eine
%Lösung der Dimension $n_\mathrm{pv}\times n_\mathrm{pv}$ auf. Dieser Aufwand
%fällt jedoch kaum ins Gewicht.
%$\vect{X}^{(\ell)}_{pp}$ ist bei fester Netztopologie über alle Iterationen und
%Lastszenarien hinweg konstant, sodass eine einmalige Faktorisierung genügt und
%pro Iteration lediglich ein Vor-/Rückwärtseinsetzen verbleibt.\\



Die gekoppelte Q-Korrektur ist der entkoppelten Rechnungsvorschrift aufgrund der Robustheit vorzuziehen.
Sie konvergiert für alle untersuchten PV-Anteile in $8$ bis $9$ Iterationen, und verhält sich zunächst invariant gegenüber der PV-Knotenzahl, während in der entkoppelten Variante nicht mehr als 9 PV-Knoten im Netz vorhanden sein dürfen.
Die genaue Abhängigkeit von der Anzahl wird zu späterem Punkt in \cref{sec:pv-share-invarianz} wieder aufgegriffen, um den Einfluss konkret von anderen Einflussfaktoren, wie dem veränderten Lastprofil, zu isolieren. 
Anhand der Ergebnisse dieses Kapitels wird die Verwendung der gekoppelten Formulierung der äußeren Blindleistungskorrekturschleife für alle nachfolgenden Simulationen begründet.
Diese bildet nun den Standard dieser Methode.



%Die entkoppelte Variante bleibt lediglich für Netze
%mit sehr wenigen, elektrisch weit auseinanderliegenden PV-Knoten eine
%Alternative. Alle folgenden Untersuchungen zu Methode~A verwenden daher die
%gekoppelte Formulierung.

\subsection{Warm-Start der inneren Schleife}
\label{subsec:ergebnisse_warmstart}


%\todo{-innere schleife immer mit cold start- idee: das ergebnis der letzten inneren schleife für nächste innere schleife als startpunkt- im plot einmal der gesamt iterationsverlauf exemplarisch für ein 40 knoten netz mit 4 pv knoten r"$\max(|V_{neu}| - |V_{alt}|)$ [p.u.]" vs iteration. erkennbar ist sägezahnverhalten der äußeren und inneren schleife. bei cold start sind die peaks konstant auf einer ebene. bei warm start  gehen die peaks der äußeren schleife runter und es braucht weniger innere iterationen bis zur nächsten äußeren iteration   Cold start: 0.69 ms, 106 inner iterations Warm start: 0.44 ms, 70 inner iterations Speedup: 1.55x, bei beidem 17 äußere iterationen. }
	
Nachdem im vorherigen Abschnitt das Konvergenzverhalten der äußeren Schleife optimiert wurde, widmet sich dieser Teil einer reinen Einsparung Iterationsschritten.
In diesem Teil der Optimierung wird die Struktur zwischen innerer und äußerer Schleife.
Auch bei der gekoppelten Variante funktioniert nach dem selben Prinzip, dass die innere Schleife einen reinen TPF nach Salazar et al. \cite{Salazar2024} und dieser wird in jeder äußeren Schleife mit korrigierten Q-Wert wiederholt.
Dabei wird jeder TPF-Durchlauf mit einem \emph{Flat}-Start initialisiert. 
Das bedeutet für die erste Iteration jedes äußeren Schleifendurchlaufs werden alle Spannungen mit $\mathbf{V}^{(0)} = \vect{1}$ initialisiert.\\

Bei näherer Betrachtung fällt hier auf, dass somit das Ergebnis des vorherigen TPF verworfen wird.
Da bei betrachteter konstanter Netztopologie konstant bleiben, ändert sich in das Lastflussproblem zwischen den äußeren Iterationen nur geringfügig um $\Delta\mathbf{Q}$. 
Es ist dadurch ein ähnliches Lastflussproblem mit ähnlicher (kontinuierlich verschobener) Lösung \cite{7953996}.
Die konvergierte Spannung des vorangegangenen TPF liegt deswegen in begrenzter Umgebung der nächsten Lösung.
Aufgrund dieser Eigenschaft, kann es vorteilhaft sein das Zwischenergebnis als Startwert des nächsten TPF zu verwenden, um den initialen Fehler durch eine bessere Schätzung zu minimieren.
Dieser Ansatz wird hier als \emph{Warm-Start der inneren Schleife} untersucht.

	
	
%Die Q-Korrektur der äußeren Schleife verändert in jeder Iteration lediglich die
%Blindleistungseinspeisung an den PV-Knoten, während Topologie, Lasten und
%Wirkleistungen unverändert bleiben. Die Lösung des inneren
%Fixpunktverfahrens verschiebt sich dadurch nur geringfügig. Wird die innere
%Schleife dennoch in jeder äußeren Iteration mit dem Flat-Start
%$\vect{v}^{(0)} = \vect{1}$ initialisiert (\emph{Cold Start}), so wird diese
%Information verworfen und der bereits erreichte Lösungsfortschritt in jedem
%Durchlauf erneut erarbeitet. Alternativ kann die konvergierte Spannung der
%vorangegangenen inneren Schleife als Startwert der nächsten verwendet werden
%(\emph{Warm Start}).

\begin{figure}[htbp]
	\centering
	\input{figures/inner_start_comparison_q.pgf}
	\caption{Gesamtiterationsverlauf für ein 40-Knoten-Netz mit
		$n_\mathrm{pv}=4$ PV-Knoten bei Cold Start (oben) und Warm Start (unten).
		Abgebildet ist die Spannungsänderung $\max\bigl(|V_\mathrm{neu}| -
		|V_\mathrm{alt}|\bigr)$ je innerer Iteration über alle äußeren Iterationen
		hinweg. Der grüne gestrichelte Verlauf entspricht dem maximalen Blindleistungskorrektur der äußeren PV-Schleife}
	\label{fig:inner_start_comparison}
\end{figure}


Um den Effekt dieser Maßnahme zu visualisieren wird wieder ein Beispielnetz mit 40 Knoten, darunter 4 PV-Knoten, verwendet.
Das Netz wird mit der erweiterten Methode zwei mal gelöst und es wird das maximale Spannungsresiduum bei jeweiliger Iteration aufgenommen.
Abbildung~\ref{fig:inner_start_comparison} zeigt die sich ergebenden Verläufe.
Dabei ist der obere Verlauf mit dem Cold-Start und der untere mit dem Warm-Start generiert worden.
Der grüne Verlauf kennzeichnet die Spannungsabweichung der äußeren PV-Schleife.\\

Zunächst ist in beiden Graphen das charakteristische Sägezahnmuster zu erkennen.
Ein solcher Zahn ist dabei die innere TPF-Schleife, bei der die Spannungsänderung bis  zur Konvergenzgrenze $\varepsilon=10^{-8}$ Iterativ berechnet wird. 
bei dem Cold-Start (\ref{fig:inner_start_comparison} oberer Plot) berechnet die äußere Q-Korrektur die neue Blindleistung, setzt aber den Spannungsstartwert des TPF wieder auf den Einheitsvektor, weshalb der nächste Sägezahn wieder auf dem selben Niveau wie zuvor ansetzt.
Das hat auch zur Folge, dass sich eine konstanter Flankenabstand von 6 inneren Iterationen einstellt.
Diese Prozedere wiederholt sich, bis die äußere Schleife, wie in \cref{fig:outer_convergence_error_coupled}, die PV-Spannungsbeträge angeglichen hat.
In diesem Beispiel konvergiert das gesamte Verfahren nach 106 Iterationen.\\

Im Spannungsverlauf unter Verwendung des Warm-Starts (\ref{fig:inner_start_comparison} untere Grafik) ist das Sägezahnmuster ebenfalls erkennbar, aber mit einem Unterschied:
Die Spitzen der Spannungsdifferenz sinken mit jedem äußeren Schleifendurchlauf.
Dadurch sind ebenfalls die Flankenabstände nicht mehr konstant, da bei kleinerer initialen Spannungsdifferenz weniger Schritte bis zur Konvergenzgrenze benötigt werden.
Dadurch werden demnach pro äußerer Schleife weniger innere Iterationen berechnet und das Verfahren erreicht nach bereits 70 Iterationen die selbe Netzlösung.
Durch die Verwendung der Zwischenergebnisse verläuft die Einhüllende außerdem dem Spannungsfehlerverlauf der Q-Korrektur (grün).
Dieses Verhalten bestätigt die Hypothese, dass die äußere Korrektur den Spannungszustand zwischen zwei äußeren Iterationen zunehmend weniger verändert. \\


%Abbildung~\ref{fig:inner_start_comparison} zeigt den vollständigen Iterationsverlauf
%beider Varianten exemplarisch für ein 40-Knoten-Netz mit $n_\mathrm{pv}=4$
%PV-Knoten. In beiden Fällen ist ein charakteristisches Sägezahnmuster
%erkennbar. Innerhalb einer äußeren Iteration fällt die Spannungsänderung
%monoton ab, bis das innere Abbruchkriterium erreicht ist. Die anschließende
%Q-Korrektur führt zu einem Sprung der Einspeisung und damit zu einem erneuten
%Anstieg der Spannungsänderung, wodurch die nächste Zahnflanke beginnt. Jeder
%Zahn entspricht somit einem vollständigen Durchlauf der inneren Schleife.\\

%Die beiden Varianten unterscheiden sich jedoch deutlich in der Einhüllenden
%dieses Musters. Bei Cold Start liegen die Spitzenwerte der Zähne über den
%gesamten Verlauf auf annähernd konstantem Niveau, da die innere Schleife stets
%denselben Abstand zwischen Flat-Start und Lösung überwinden muss.
%Entsprechend bleibt auch die Zahnbreite, also die Anzahl der benötigten inneren
%Iterationen, über alle äußeren Iterationen nahezu unverändert. Bei Warm Start
%hingegen nehmen die Spitzenwerte von äußerer zu äußerer Iteration ab: Sie
%spiegeln unmittelbar die Größe der Q-Korrektur $\Delta\vect{Q}^{(\ell)}$ wider,
%die mit fortschreitender äußerer Konvergenz kleiner wird. Damit sinkt zugleich
%die Zahnbreite, sodass gegen Ende nur noch wenige innere Iterationen bis zum
%Erreichen des inneren Abbruchkriteriums erforderlich sind.\\

Zwischen den beiden Varianten werden in diesem Beispiel $34\,\%$ der Gesamtanzahl an Iterationsschritte eingespart,
Dies ist auch bei der Rechenzeit bemerkbar: Diese sinkt von $0{,}69\,\mathrm{ms}$ auf $0{,}44\,\mathrm{ms}$ was einer zeitlichen Beschleunigung von $1{,}55$ entspricht. 
Der Zeitgewinn ist dem Verhältnis der inneren Iterationszahlen $106/70 \approx 1{,}51$ ähnlich.
Das bestätigt, dass die Laufzeit von der inneren Schleife dominiert wird und der Mehraufwand der äußeren Korrektur und der Übernahme des Startvektors vernachlässigbar sind.
Das unterstützt auch die Tatsache, dass bei diesem Experiment nur innere Iterationen eingespart werden, da die äußere Schleife unbeeinflusst bleibt.
Diese braucht bei beiden Varianten des Experiments 17 Durchläufe.\\

Wird dieser Vergleich zwischen Cold und Warm-Start mit einer Reihe von Netzen durchgeführt lässt sich die Statistik in Tabelle \ref{tab:kalt_warm_uebersicht} formulieren.
Dort wurden 57 Netze verschiedener Größen und mit jeweils verschiedenem PV-Anteilen und Belastungen berechnet.\\
\todo{warten auf ergebnisse---}




\begin{table}[htbp]
		\caption{Übersicht: Kaltstart vs. Warmstart (konvergierte Netze)}
	\label{tab:kalt_warm_uebersicht}
	\centering
	\begin{tabular}{c|c|c|c}
		\hline
		\textbf{--} & \textbf{Start} & \textbf{Wertebereich} & \textbf{$\diameter$ Beschleunigung} \\
		\hline
		\multirow{2}{*}{Innere}
		& Kaltstart & 60--70 & \multirow{2}{*}{1,18$\times$} \\
		& Warmstart & 45--55 & \\
		\hline
		\multirow{2}{*}{Äußere}
		& Kaltstart & 10--12 & \multirow{2}{*}{--} \\
		& Warmstart & 10--12 & \\
		\hline
		\multirow{2}{*}{Zeit}
		& Kaltstart & 50--80\,ms & \multirow{2}{*}{1,18$\times$} \\
		& Warmstart & 40--60\,ms & \\
		\hline
	\end{tabular}

\end{table}





%Quantitativ reduziert der Warm Start die Gesamtzahl der inneren Iterationen von
%$106$ auf $70$, was einer Einsparung von etwa $34\,\%$ entspricht. Die
%Rechenzeit sinkt von $0{,}69\,\mathrm{ms}$ auf $0{,}44\,\mathrm{ms}$ und damit
%um den Faktor $1{,}55$. Dass der Zeitgewinn dem Verhältnis der inneren
%Iterationszahlen ($106/70 \approx 1{,}51$) entspricht, bestätigt, dass die
%Laufzeit vollständig von der inneren Schleife dominiert wird und der Mehraufwand
%der äußeren Korrektur und der Übernahme des Startvektors
%vernachlässigbar sind.\\

%Entscheidend ist dabei, dass die Anzahl der äußeren Iterationen in beiden
%Varianten identisch bei $17$ liegt. Der Warm Start beeinflusst ausschließlich
%den Weg, auf dem die innere Schleife ihren Fixpunkt erreicht, nicht jedoch den
%Fixpunkt selbst. Der Warm Start ist damit eine
%rein rechenzeitbezogene Optimierung, die das Konvergenzverhalten und die
%Genauigkeit der Gesamtlösung unverändert lässt.\\

Die Implementierung ist demzufolge auch effizient, da der Spannungstensor zwischen den äußeren Schleifen nur zwischengespeichert, also nicht verworfen werden muss.
Auf die tensorisierten Darstellungen hat diese Änderung ebenfalls keine Auswirkung, da jeder Lastfall seinen eigenen Startwert übernommen bekommt.
Deshalb auch für mehrere Lastflüsse kein Nachteil zu erwarten ist.
Der Warm Start wird daher in allen folgenden Untersuchungen als
Standardeinstellung verwendet.\\


%Implementierungsseitig erfordert der Warm Start lediglich, den Spannungstensor
%zwischen den äußeren Iterationen nicht zurückzusetzen. Die Batch-Struktur des
%Tensor-Power-Flow bleibt vollständig erhalten, da jedes Lastszenario seinen
%eigenen Startvektor entlang der Batch-Dimension mitführt. Zusätzlicher
%Speicherbedarf entsteht nicht, weil der Spannungstensor ohnehin vorgehalten
%wird. Der Warm Start wird daher in allen folgenden Untersuchungen als
%Standardeinstellung verwendet.\\



%\begin{table}[htbp]
%	\centering
%	\begin{tabular}{r|r|r|r|r|r|r|r|r|r}
%		\hline
%		$n_{bus}$ & $n_{PV}$ & Innercold & Innerwarm & Outercold & Outerwarm & $t_{cold}$ (ms) & $t_{warm}$ (ms) & Speedup & Conv\\
%		\hline
%		1000 & 0 & 5 & 5 & 1 & 1 & 512.0 & 491.4 & 1.04 & Ja\\
%		1000 & 20 & 47 & 30 & 8 & 8 & 588.8 & 529.8 & 1.11 & Ja\\
%		1000 & 50 & 47 & 33 & 8 & 8 & 1302.3 & 521.0 & 2.50 & Ja\\
%		1000 & 100 & 41 & 30 & 7 & 7 & 565.5 & 522.8 & 1.08 & Ja\\
%		1000 & 200 & 2066 & 2060 & 50 & 50 & 5880.6 & 2769.8 & 2.12 & Nein\\
%		1000 & 300 & 2308 & 2308 & 50 & 50 & 3261.7 & 3095.0 & 1.05 & Nein\\
%		1000 & 400 & 2399 & 2401 & 50 & 50 & 4145.8 & 3160.8 & 1.31 & Nein\\
%		1000 & 500 & 2455 & 2455 & 50 & 50 & 4779.2 & 3239.8 & 1.48 & Nein\\
%		1000 & 600 & 2455 & 2455 & 50 & 50 & 3262.3 & 3242.9 & 1.01 & Nein\\
%		120 & 0 & 3 & 3 & 1 & 1 & 1.4 & 1.3 & 1.06 & Ja\\
%		120 & 6 & 27 & 18 & 6 & 6 & 3.1 & 2.2 & 1.44 & Ja\\
%		120 & 12 & 87 & 52 & 14 & 14 & 5.2 & 3.5 & 1.50 & Ja\\
%		120 & 24 & 38 & 30 & 8 & 8 & 3.1 & 2.7 & 1.16 & Ja\\
%		120 & 36 & 60 & 39 & 10 & 10 & 3.8 & 3.1 & 1.24 & Ja\\
%		120 & 48 & 78 & 48 & 12 & 12 & 4.4 & 3.5 & 1.26 & Ja\\
%		120 & 60 & 2107 & 2103 & 50 & 50 & 64.8 & 63.5 & 1.02 & Nein\\
%		120 & 72 & 2140 & 2134 & 50 & 50 & 66.1 & 64.7 & 1.02 & Nein\\
%		200 & 0 & 4 & 4 & 1 & 1 & 5.2 & 5.1 & 1.03 & Ja\\
%		200 & 4 & 44 & 32 & 9 & 9 & 8.0 & 7.2 & 1.12 & Ja\\
%		200 & 10 & 29 & 22 & 6 & 6 & 7.8 & 6.7 & 1.17 & Ja\\
%		200 & 20 & 34 & 27 & 7 & 7 & 8.1 & 6.9 & 1.18 & Ja\\
%		200 & 40 & 39 & 31 & 8 & 8 & 8.2 & 7.2 & 1.14 & Ja\\
%		200 & 60 & 66 & 42 & 10 & 10 & 9.5 & 8.0 & 1.18 & Ja\\
%		200 & 80 & 95 & 67 & 14 & 15 & 11.5 & 9.5 & 1.21 & Ja\\
%		200 & 100 & 284 & 181 & 41 & 42 & 22.4 & 16.5 & 1.35 & Ja\\
%		200 & 120 & 2075 & 2067 & 50 & 50 & 118.8 & 108.2 & 1.10 & Nein\\
%		20 & 0 & 3 & 3 & 1 & 1 & 0.3 & 0.1 & 2.49 & Ja\\
%		20 & 1 & 43 & 31 & 9 & 9 & 1.3 & 1.0 & 1.29 & Ja\\
%		20 & 2 & 23 & 18 & 6 & 6 & 0.9 & 0.7 & 1.21 & Ja\\
%		20 & 4 & 43 & 31 & 9 & 9 & 1.3 & 1.1 & 1.21 & Ja\\
%		20 & 6 & 43 & 31 & 9 & 9 & 1.4 & 1.1 & 1.31 & Ja\\
%		20 & 8 & 38 & 27 & 8 & 8 & 1.2 & 0.9 & 1.24 & Ja\\
%		20 & 10 & 66 & 48 & 12 & 13 & 1.9 & 1.5 & 1.25 & Ja\\
%		20 & 12 & 72 & 48 & 13 & 13 & 2.0 & 1.5 & 1.31 & Ja\\
%		350 & 0 & 4 & 4 & 1 & 1 & 26.9 & 23.8 & 1.13 & Ja\\
%		350 & 7 & 34 & 23 & 7 & 7 & 29.5 & 27.2 & 1.08 & Ja\\
%		350 & 18 & 49 & 37 & 10 & 10 & 31.0 & 28.7 & 1.08 & Ja\\
%		350 & 35 & 39 & 29 & 8 & 8 & 30.0 & 28.0 & 1.07 & Ja\\
%		350 & 70 & 102 & 66 & 15 & 15 & 37.7 & 32.3 & 1.17 & Ja\\
%		350 & 105 & 186 & 126 & 27 & 28 & 47.3 & 39.9 & 1.19 & Ja\\
%		350 & 140 & 144 & 103 & 21 & 22 & 43.4 & 38.2 & 1.14 & Ja\\
%		350 & 175 & 2420 & 2420 & 50 & 50 & 297.0 & 298.1 & 1.00 & Nein\\
%		350 & 210 & 2342 & 2344 & 50 & 50 & 289.5 & 283.9 & 1.02 & Nein\\
%		40 & 0 & 3 & 3 & 1 & 1 & 0.2 & 0.2 & 1.08 & Ja\\
%		40 & 2 & 23 & 18 & 6 & 6 & 0.9 & 0.8 & 1.16 & Ja\\
%		40 & 4 & 23 & 18 & 6 & 6 & 0.9 & 0.8 & 1.17 & Ja\\
%		40 & 8 & 48 & 34 & 10 & 10 & 1.6 & 1.3 & 1.24 & Ja\\
%		40 & 12 & 92 & 57 & 14 & 15 & 2.5 & 1.9 & 1.33 & Ja\\
%		40 & 16 & 48 & 40 & 10 & 11 & 1.6 & 1.4 & 1.08 & Ja\\
%		40 & 20 & 58 & 47 & 12 & 13 & 1.9 & 1.6 & 1.16 & Ja\\
%		40 & 24 & 92 & 53 & 14 & 14 & 2.6 & 1.9 & 1.41 & Ja\\
%		500 & 0 & 5 & 5 & 1 & 1 & 67.5 & 63.7 & 1.06 & Ja\\
%		500 & 10 & 40 & 30 & 8 & 8 & 74.7 & 72.0 & 1.04 & Ja\\
%		500 & 25 & 45 & 35 & 9 & 9 & 80.0 & 72.7 & 1.10 & Ja\\
%		500 & 50 & 59 & 39 & 9 & 9 & 81.6 & 74.9 & 1.09 & Ja\\
%		500 & 100 & 2239 & 2239 & 50 & 50 & 551.8 & 520.8 & 1.06 & Nein\\
%		500 & 150 & 2245 & 2241 & 50 & 50 & 533.0 & 521.0 & 1.02 & Nein\\
%		500 & 200 & 2305 & 2305 & 50 & 50 & 563.1 & 536.0 & 1.05 & Nein\\
%		500 & 250 & 2419 & 2420 & 50 & 50 & 574.1 & 556.5 & 1.03 & Nein\\
%		500 & 300 & 2384 & 2386 & 50 & 50 & 589.8 & 561.2 & 1.05 & Nein\\
%		750 & 0 & 5 & 5 & 1 & 1 & 227.0 & 211.8 & 1.07 & Ja\\
%		750 & 15 & 35 & 26 & 7 & 7 & 263.3 & 227.1 & 1.16 & Ja\\
%		750 & 38 & 81 & 50 & 12 & 12 & 285.8 & 261.9 & 1.09 & Ja\\
%		750 & 75 & 81 & 50 & 12 & 12 & 285.2 & 241.0 & 1.18 & Ja\\
%		750 & 150 & 2188 & 2184 & 50 & 50 & 3065.8 & 1483.8 & 2.07 & Nein\\
%		750 & 225 & 2269 & 2269 & 50 & 50 & 1788.4 & 1508.7 & 1.19 & Nein\\
%		750 & 300 & 2387 & 2387 & 50 & 50 & 1679.5 & 1600.2 & 1.05 & Nein\\
%		750 & 375 & 2413 & 2417 & 50 & 50 & 1707.7 & 1864.7 & 0.92 & Nein\\
%		750 & 450 & 2436 & 2438 & 50 & 50 & 1728.1 & 1654.4 & 1.04 & Nein\\
%		75 & 0 & 3 & 3 & 1 & 1 & 0.5 & 0.5 & 1.06 & Ja\\
%		75 & 4 & 33 & 23 & 7 & 7 & 1.6 & 1.3 & 1.20 & Ja\\
%		75 & 8 & 33 & 23 & 7 & 7 & 1.7 & 1.3 & 1.27 & Ja\\
%		75 & 15 & 33 & 25 & 7 & 7 & 1.6 & 1.4 & 1.16 & Ja\\
%		75 & 22 & 122 & 77 & 18 & 18 & 4.3 & 3.0 & 1.42 & Ja\\
%		75 & 30 & 43 & 34 & 9 & 9 & 2.0 & 1.7 & 1.18 & Ja\\
%		75 & 38 & 129 & 85 & 19 & 20 & 4.5 & 3.4 & 1.31 & Ja\\
%		75 & 45 & 79 & 48 & 12 & 12 & 3.0 & 2.2 & 1.36 & Ja\\
%		\hline
%	\end{tabular}
%	\caption{Salazar Skalierungsnetze: Kaltstart vs Warmstart}
%	\label{tab:salazar_scaling_cold_warm}
%\end{table}

Im Verlauf der adaptiven Lösung ist ein klarer Kontrast zu erkennen.
Der Sägezahnverlauf ist deutlich reduziert, sodass keine 2-6 inneren Iterationen aufeinander folgen, bis der Sprung durch die äußere Korrektur hervorgerufen wird.
Die Redukltion dieses Verhaltens ist eine direkte Folge der adaptiven Toleranz.
Durch sie bricht die innere Schleife bereits bei $\varepsilon_V^{(\ell-1)}$ ab, die in diesem Fall deutlich größer ist als die vorgegebenen $\varepsilon_\mathrm{in} = 10^{-6}$.
Es wird nur eine innere Iteration zugelassen, bis wieder eine äußere Q-Korrektur durchgeführt wird.
Dieses Verhalten setzt sich fort, bis die innere Toleranz zum ende des Verlaufes unter die Vorgabe $\varepsilon_\mathrm{in}$ fällt.
Dort ist ein leicht flacherer Verlauf erkennbar und die letzten Iterationen gewährleisten die volle Genauigkeit der Lösung.
Die adaptive Variante konvergiert in 23 Schritten.\\

Für dieses Beispiel ist die Ersparnis der Gesamtiterationen somit mehr als die Hälfte.
Genauso wie bei dem Warm-Start werden hierbei wieder nur innere Schritte eingespart.
Die Anzahl der äußeren Korrekturen bleibt mit 11 Schleifen konstant.
Das ist kohärent mit der Modellierung des Verfahrens, da genau dieser Fall das Ziel ist.
In der inneren Schleife soll gerade die Toleranz erreicht werden, die benötigt wird um die selbe äußre Konvergenz zu aufrecht zu halten.
Das proportionale Mitführen der Abbruchgrenze erreicht dies und ist dabei ausreichend, um in der äußeren Schleife die Korrekturrichtung richtig vorzugeben.

\todo{-inner loop komplett konvergieren lassen vs adaptiv anzahl an inneren iteration bis zu nächsten äußeren schleife begrenzen -sägezahn charakter kann reduziert werden ein}


\subsection{Adaptive innere Toleranz}
\label{subsec:ergebnisse_adaptiv}

%Der Warm Start reduziert die Zahnbreite des Sägezahnmusters, lässt die innere
%Abbruchtoleranz jedoch unverändert. In jeder äußeren Iteration wird die innere
%Schleife bis auf die Endtoleranz $\epsilon_\mathrm{in}\,\text{p.u.}$
%austeriert, obwohl der zugehörige Q-Zustand noch weit vom Sollwert entfernt ist.
%Der dabei erzielte Genauigkeitsüberschuss ist wertlos, weil die anschließende
%Q-Korrektur den Arbeitspunkt ohnehin wieder verschiebt. Die äußere Schleife
%benötigt lediglich einen Spannungszustand, der genau genug ist, um die
%Korrekturrichtung $\Delta\vect{Q}^{(\ell)}$ verlässlich zu bestimmen.\\

Durch die Verwendung des Warmstarts im vorherigen \cref{subsec:ergebnisse_warmstart} kann bereits die Anzahl der inneren Iterationen reduziert werden, indem der Startpunkt der TPF-Schleife jedes mal besser geschätzt wird.
Dort bleibt die innere Abbruchbedingung konstant bei der gesetzten Konvergenzgrenze $\varepsilon_{\mathrm{in}}$.
Diese vollständige Konvergenz wird jedes mal berechnet, obwohl die Blindleistungen der PV-Knoten noch nicht korrekt sind.
Dadurch wird die erreichte Genauigkeit der inneren Schleife im nächsten Durchlauf durch Veränderung des Arbeitspunktes ohnehin verworfen.
Dadurch wird die Frage aufgeworfen, wie genau die innere Schleife konvergieren muss um eine ausreichende Q-Korrektur in der äußeren Schleife zu gewährleisten.\\

Hierzu nun eine Optimierung eingeführt, durch welche die innere Toleranz adaptiv an die äußere Schleife gekoppelt ist.
Diese ist Dembo et al.~\cite{Dembo1982} nachempfunden und verwendet als Kopplung das äußere Spannungsresiduum.
Konkret wird mittels 

\begin{equation}
	\varepsilon_V^{(\ell)}
	= \max_{k\in\mathcal{PV}}
	\Bigl\{\,|V_k^{(\ell)}| - |V_k^{\spec}|\,\Bigl\}
\end{equation}

eine äußere Schleifentoleranz aus dem PV-Knoten-Satz $\mathcal{PV}$ des Durchlaufs $\ell$ generiert.
Dieses Maximum des Spannungsresiduums wird als Obergrenze für einen Klassifizierer für die innere Schleife verwendet.
Hierfür wird es mit der vorgegebenen inneren Toleranz verglichen und das größere wird als aktuelle Konvergenzgrenze für diesen TPF durchgang verwendet.
Die Vorschrift lautet somit

\begin{equation}
	\varepsilon_\mathrm{in}^{(\ell)}
	= \max\Bigl\{\varepsilon_\mathrm{in}^{\min},\;
	\varepsilon_V^{(\ell-1)}\Bigr\},\quad
	\varepsilon_\mathrm{in}^{\min}=10^{-6}\,\text{p.u.}
	\label{eq:adaptive_tol}
\end{equation}

Sie erreicht somit das Ziel, dass solange das äußere Residuum betragsmäßig hoch groß ist, eine ungenauere innere Lösung als Basis für die nächste Q-Korrektur verwendet wird.
Für höhere äußere Iterationen sinkt die Toleranz automatisch, sodass die geforderte Gesamttoleranz erreicht wird.\\

Weiterhin ist anzumerken, dass diese Optimierung nur in Kombination mit dem in \cref{subsec:ergebnisse_warmstart} eingeführten Warm-Start funktioniert.
Wenn ein Kalt-Start vorliegt, startet jeder TPF beim selben Einheitsvektor, wodurch der Vortstritt der letzen Iteration verloren ginge und die Adaptive Toleranz potentiell stagnant wäre.\\

Diese Optimierung ist analog zum Konzept des inexakten Newton-Verfahren \cite{Dembo1982}. 
Dort müssen die einzelnen Schritte ebenfalls nicht alle exakt gelöst werden, sondern es reicht, wenn sich die innere Genauigkeit mit zunehmenden äußeren Konvergenz zunimmt.
Es bildet einen Kompromiss zwischen Rechenaufwand und Konvergenzgeschwindigkeit.\\




\begin{figure}[htbp]
	\centering
	\input{figures/adaptive_inner_comparison.pgf}
	\caption{Gesamtiterationsverlauf für ein 40-Knoten-Netz bei fixierter
		innerer Toleranz $\epsilon_\mathrm{in}=10^{-8}\,\text{p.u.}$ (oben) und
		adaptiver innerer Toleranz nach Gl.~\eqref{eq:adaptive_tol} (unten).
		Abgebildet ist die innere Schrittweite
		$\max\bigl(|V_\mathrm{neu}|-|V_\mathrm{alt}|\bigr)$ über alle inneren
		Iterationen hinweg.}
	\label{fig:adaptive_inner_comparison}
\end{figure}

%Die Implementierung ist inspiriert von Dembo et al.~\cite{Dembo1982} und koppelt die innere Toleranz an das äußere Residuum.
%Mit
%\begin{equation}
%	\epsilon_V^{(\ell)}
%	= \max_{k\in\mathcal{PV}}
%	\left(\,|v_k^{(\ell)}| - |V_k^{\spec}|\,\right)
%\end{equation}
%wird die in der Iteration $\ell$ wirksame innere Toleranz zu
%\begin{equation}
%	\epsilon_\mathrm{in}^{(\ell)}
%	= \max\Bigl\{\epsilon_\mathrm{in}^{\min},\;
%	\epsilon_V^{(\ell-1)}\Bigr\},\quad
%	\epsilon_\mathrm{in}^{\min}=10^{-6}\,\text{p.u.}
%	\label{eq:adaptive_tol}
%\end{equation}
%gesetzt, wobei $\epsilon_V^{(\ell-1)}$ aus dem Spannungszustand zu Beginn der
%äußeren Iteration ausgewertet
%wird. 
%Solange das äußere Residuum groß
%ist, genügt eine grobe innere Lösung. Mit fallendem $\epsilon_V^{(\ell)}$
%verschärft sich die Forderung automatisch. Das Maximum in
%Gl.~\eqref{eq:adaptive_tol} wirkt als Untergrenze und stellt sicher, dass die
%innere Toleranz die Endgenauigkeit $\epsilon_\mathrm{in}^{\min}$ nie
%unterschreitet. \\
%
%Voraussetzung für die Wirksamkeit ist der in
%Abschnitt~\ref{subsec:ergebnisse_warmstart} eingeführte Warm Start. Nur wenn der
%unvollständig konvergierte Spannungszustand als Startwert der nächsten inneren
%Schleife übernommen wird, geht der abgebrochene Lösungsfortschritt nicht
%verloren. \\

Um  den Effekt dieser Maßnahme zu visualisieren wird wieder eine Berechnung an einem 40-Knoten-Netz durchgeführt unter Verwendung des Warm-Starts.
In Abbildung~\ref{fig:adaptive_inner_comparison} werden die Ergebnisse gezeigt.
Im oberen Graphen ist der Konvergenzverlauf ohne adaptive Toleranz gezeigt und der untere Graph enthält den Verlauf mit der adaptiven inneren Toleranz. 
Dabei ist die Spannungsänderung gegen die Gesamtanzahl von inneren und äußeren Iterationen aufgezeichnet.\\

Im oberen Verlauf unter Verwendung eines konstanten Toleranzwertes ist das typische Sägezahnmuster, wie es in \cref{subsec:ergebnisse_warmstart} beobachtbar ist.
Das System konvergiert nach 55 Iterationen.\\




%Abbildung~\ref{fig:adaptive_inner_comparison} stellt beide Varianten für dasselbe
%40-Knoten-Netz gegenüber und macht die Wirkung der Toleranzkopplung unmittelbar
%sichtbar. Bei fixierter innerer Toleranz (oberer Verlauf) bleibt das in
%Abschnitt~\ref{subsec:ergebnisse_warmstart} beschriebene Sägezahnmuster in
%vollem Umfang erhalten. 
%Der adaptive Verlauf (unterer Teil) zeigt dieses Muster nicht mehr. Da die
%innere Schleife nach Gl.~\eqref{eq:adaptive_tol} bereits abbricht, sobald die
%Schrittweite unter $\epsilon_V^{(\ell-1)}$ fällt, genügen in den frühen
%äußeren Iterationen wenige innere
%Iterationen. Das Sägezahnmuster minimiert sich dadurch. Der verbleibende, gegen Ende leicht flachere
%Bereich entspricht der Phase, in der die Untergrenze
%$\epsilon_\mathrm{in}^{\min}$ greift und die innere Schleife wieder auf volle
%Genauigkeit gelöst wird.\\

%Quantitativ reduziert sich die Gesamtzahl der inneren Iterationen im gezeigten Beispiel von etwa $55$ auf etwa $23$, also um mehr als die Hälfte.  
%Die adaptive Toleranz beschleunigt die Auswertung der äußeren Residuumsfunktion, ohne die äußere Konvergenzrate zu verschlechtern. Dies bestätigt die theoretische Erwartung an ein inexaktes Newton-Verfahren. 
%Solange die innere Genauigkeit proportional zum äußeren Residuum mitgeführt wird, bleibt die Korrekturrichtung $\Delta\vect{Q}^{(\ell)}$ hinreichend genau, um die äußere Konvergenz zu tragen.
%Die Genauigkeit der Endlösung ist ebenfalls unbeeinflusst, da das äußere Abbruchkriterium unverändert am tatsächlichen Spannungsresiduum $\epsilon_V^{(\ell)}$ geprüft wird und der Fixpunkt allein durch die exakt gelöste letzte innere Schleife definiert ist.\\

\begin{figure}[H]
	\centering
	\input{figures/salazar_adaptive_speedup.pgf}
	\caption{Einsparung der Iterationen
		$\mathrm{Iter}_\mathrm{fix}/\mathrm{Iter}_\mathrm{adapt}$ der adaptiven
		inneren Toleranz gegenüber der fixierten Toleranz, aufgetragen über der
		Netzgröße $n_\mathrm{bus}$. Jeder Boxplot fasst die Ergebnisse mehrerer
		PV-Anteile derselben Netzgröße zusammen. Die Box umfasst den
		Interquartilsabstand, die horizontale Linie den Median, die Raute den
		Mittelwert, die Whisker den $1{,}5$-fachen Interquartilsabstand und die
		Kreise die außerhalb liegenden Einzelkonfigurationen.}
	\label{fig:salazar_adaptive_speedup}
\end{figure}



Nachdem diese Optimierung anhand eines konkreten Beispiels eingeführt wurde, steht noch eine allgemeinere Prüfung der Maßnahme aus.
Bevor die adaptive Variante als Standard übernommen wird, sollen verschiedene Netze, unterschiedlicher Größe, Konfiguration, PV-Anteil und Belastungszustand getestet werden.
Gemessen wird das Verhältnis der zwischen der Iterationsanzahl dem Verfahren mit konstanten Toleranz und der Iterationsanzahl des adaptiven Verfahrens als Maß der Einsparung.
Abbildung~\ref{fig:salazar_adaptive_speedup}  zeigt diese Einsparung für Netze bis zu 1000 Knoten als Box-Plot. 
Eine Box beinhaltet dabei 7 verschiedene Netzkonfigurationen (PV-Anteil bis zu $60\,\%$) einer Größe.\\

Es ist zunächst erkennbar, dass die Einsparung für eine Netzgröße schwankt. 
Beobachtet man z.B. die 350-Knoten-Netze streut die Einsparung vom Faktor 1,47 bis 2,95, wohingegen bei 750-Knoten-Netzen das Band enger um 1,75 gebündelt ist.
Dies lässt sich über die verschiedenen Belastungen und Konfigurationen der Netze erklären.
Bei Netzen die fern von der Lösbarkeitsgrenze liegen und die eine günstigere Verteilung von PV-Knoten haben, kann eine hohe Einsparung erzielt werden.
Dahingegen konvergieren die äußeren Schleifen Netze mit kleiner Einsparung langsamer, wodurch das die dynamische Toleranz  $\varepsilon_V^{(\ell)}$ kleiner ausfällt und womit näher an der vollständigen Konvergenzgrenze $\varepsilon_\mathrm{in}$ liegt.
Dort wird also die innere Schleife fast vollständig durchgeführt und nur selten früher abgebrochen.\\

Wenn die Durchschnittlichen Werte betrachtet werden, schwanken diese zwischen 1,5 und 1,8.
Nur für 1000-Knoten-Netze liegt der Durchschnitt niedriger bei 1,24.
Dies kann an der schlechteren Kontraktion aufgrund von längeren Pfaden liegen.
Selbst unter Berücksichtigung der Ausreißer ist die Einsparung größer eins, es werden als für alle konvergierende Netze Iterationen eingespart.
Diese Methode kann deswegen als Standard für alle weiteren Analysen verwendet werden.
Es wird eine durchschnittliche Einsparung von $\sim1,6$, was ca. einem Drittel entspricht, mit dieser Optimierung erzielt.
In Einzelfällen kann dies auf eine Beschleunigung vom Faktor 3 steigen.
%Um die Effektivität dieser Maßnahme beurteilen zu können, werden in Abbildung \ref{fig:salazar_adaptive_speedup} die Einsparungen der Anzahl an Iterationen für verschiedene Netze aufgetragen. Dabei werden Netzgrößen bis zu 1000 Bussen analysiert. Dabei entspricht ein Eintrag in der Abbildung einer Netzgröße bei verschiedenen PV-Bus Anteilen (bis 60\%).
%Hier ist zumal Erkennbar, dass die Einsparung je nach Größe durchaus schwankt und besonders bei dem großen 1000-Knoten-Netz eine kleinerer Beitrag erkennbar ist. 
%Dieser Abfall der Einsparung ist konsistent mit der Erwartung, da größere Netze längere Pfade enthalten die Kontraktion insgesamt geringer ausfällt.
%Dennoch ist im Durchschnitt mit einer Einsparung von $\sim 1.6$, entsprechend einer Einsparung von rund einem
%Drittel der Iterationen, zu rechnen. Bei einzelnen Netzkonfigurationen ist darüber hinaus eine Beschleunigung vom Faktor 3 möglich.\\
%
Insgesamt bestätigt
Abbildung~\ref{fig:salazar_adaptive_speedup} damit die Übertragbarkeit des am
40-Knoten-Netz demonstrierten Verhaltens auf den gesamten untersuchten
Größenbereich.




\section{Einfluss des PV-Anteils}
\label{sec:pv-share-invarianz}


Die zentrale Größe, dessen Analyse durch die erweiterte Methode der äußeren Schleife ermöglicht wird, sind PV-Knoten.
Nachdem bereits im \cref{sec:Optimierung der Methode} der Optimierung festgestellt werden konnte, dass hohe PV-Anteil in elektrischen Netzen mit dieser Methode konvergieren, steht bislang noch die konkrete, isolierte Analyse dieser Variable aus.
Deswegen wird in diesem Abschnitt die Anzahl der PV-Knoten (PV-Anteil) näher untersucht, und dessen Auswirkung auf die Konvergenz charakterisiert.\\

In der Untersuchung werden Netze der Größen 40, 200, 500 und 1000 Knoten angeschaut.
Für jede Größe werden die PV-Anteile bis $100\,\%$ in 6 Schritten pro Dekade gesteigert.
Es werden also beide Extremfälle von keinem PV-Knoten bis nur PV- und Slack-Knoten abgedeckt.
Weiterhin werden für jeden PV-Anteil 5 unterschiedliche Konfigurationen (Positionierungen) der PV-Knoten generiert.\\

Anders als im Optimierungsteil soll hier aber die Belastung des Netzes zwischen den PV-Anteilen vergleichbar bleiben.
Um eine strikte Isolierung der reinen Anzahl zu gewährleisten, wird die Wirkleistung $P_\mathrm{pv} = 0$ gesetzt.
Dadurch verändert sich bei Erhöhung der PV-Knoten bei einer Netzgröße der Arbeitspunkt nicht.
Damit ist lässt sich der Einfluss von Störgröße der Wirkleistungsbilanz abgrenzen.
Die Spannungsvorgaben der PV-Knoten werden gleichmäßig von der Basislösung ohne PV-Knoten festgelegt.
Dabei wird die Basis um einen festen Wert $\Delta V = 0.005\,\mathrm{p.u.}$ versetzt.
Damit ist die Distanz für alle PV-Knoten zur Ausgangslösung gleich, und ändert somit eine vergleichbare Spannungsanforderung über eine Erhöhung der PV-Anzahl sicher.
Die Netzkonfigurationen unterscheiden sich damit nur noch durch die Anzahl und nicht mehr durch Arbeitspunkt und Spannungsanforderung.\\

\begin{table}[htbp]
	\caption{PV-Anteil $n_{\mathrm{PV}}$ für verschiedene Netzgrößen $n_{\mathrm{bus}}$. Angegeben sind die Kondition der PV-PV-Reaktanz, äußere und innere Iterationenanzahl und Konvergenzzeit.}
	\label{tab:pv_share_coupled}
	\centering
	\begin{tabular}{r|r|r|r|r|r|r}
		\toprule
		$n_{\mathrm{bus}}$ & $n_{\mathrm{PV}}$ & Anteil & $\operatorname{cond}(\mathbf{X}_{\mathrm{pp}})$ & $k_{\mathrm{out}}$ & $k_{\mathrm{in}}$ & $t$ [ms] \\
		\midrule
		40 &   1 & 0.025 &   1.0 &  8 & 16 &  1.02 \\
		40 &   4 & 0.100 &  10.4  &  9 & 16 &  1.35 \\
		40 &  10 & 0.250 &  39.8  & 10 & 16 &  1.21 \\
		40 &  20 & 0.500 &  81.3  & 10 & 16 &  1.24 \\
		40 &  39 & 0.975 & 199.7  & 10 & 16 &  1.25 \\
		\midrule
		200 &   1 & 0.005 &   1.0  &  8 & 16 &  1.91 \\
		200 &  10 & 0.050 &  76.6  & 10 & 16 &  1.83 \\
		200 &  50 & 0.250 & 912.7 &   10 & 16 &  1.81 \\
		200 & 100 & 0.500 & $\num{1.9e3}$ &   10 & 16 &  1.92 \\
		200 & 199 & 0.995 & $\num{4.7e3}$ &   10 & 16 &  2.27 \\
		\midrule
		500 &   1 & 0.002 &   1.0 &     8 & 16 &  4.61 \\
		500 &  10 & 0.020 & 136.5 &    10 & 16 &  5.69 \\
		500 &  50 & 0.100 & $\num{1.4e3}$ &     9 & 15 &  5.14 \\
		500 & 250 & 0.500 & $\num{1.3e4}$ &    9 & 15 &  4.86 \\
		500 & 499 & 0.998 & $\num{3.4e4}$ &   10 & 16 &  6.71 \\
		\midrule
		1000 &   1 & 0.001 &   1.0 &    8 & 16 & 23.61 \\
		1000 &  10 & 0.010 &  69.2 &    10 & 16 & 20.93 \\
		1000 &  50 & 0.050 & $\num{3.4e3}$ &    10 & 16 & 21.43 \\
		1000 & 500 & 0.500 & $\num{5.0e4}$ &   12 & 19 & 30.36 \\
		1000 & 999 & 0.999 & $\num{1.4e5}$ &  12 & 19 & 47.59 \\
		\bottomrule
	\end{tabular}
	
\end{table}

Alle Lösungen werden mit gekoppelt mit adaptiver innerer Toleranz und unter Warm-Start durchgeführt.
Eine zusammengefasste Übersicht über die Ergebnisse wird in Tabelle~\ref{tab:pv_share_coupled} aufgeführt.
Die Beziehungen zwischen Iterationen, Lösungszeiten und PV-Anteilen werden in Abbildung \ref{fig:p1-kout-kin-vs-npv} dargestellt.
Neben der Netzgröße und PV-Anteil wird die Kondition der PV-PV-Submatrix angegeben. 
Diese ist ein Maß für die numerische Stabilität und ist ein Indikator für die Kopplung zwischen den PV-Knoten. \cite{bibid}\todo{literatur}.
Dies ist auch in der Tabelle erkennbar.
Für steigenden PV-Anteil steigt verschlechtert sich die Kondition hohe Werte, wohingegen bei einem einzigen PV-Knoten keine Kopplung und somit auch eine gute Kondition von $1$ vorliegt.
Während die Kopplung bei allen Größen stark über mehrere Dekaden ansteigt, vergrößert sich wiederum die Anzahl der äußeren Iterationen $k_\mathrm{out}$ nur geringfügig von 8 auf 12.
Die Gesamtanzahl der Iterationen $k_\mathrm{in}$ erhöht sich auch nur geringfügig von 16 auf 19 Iterationen.
Alle 330 Lastflussberechnungen konvergieren unter der erweiterten optimierten Methode und gleichen sich im Ergebnis der Newton-Raphson-Referenzrechnung.\\

Dass die Anzahl an Iterationen für steigende PV-Anteile nahezu konstant bleibt, zeigt auch Abbildung~\ref{fig:p1-kout-kin-vs-npv} (oben).
Dort ist die mittlere Iterationenanzahl des Verfahrens gegen die PV-Knotenanzahl aufgetragen. 
die gekoppelten (durchgängige Linien) Verläufe aller Netzgrößen variieren nur geringfügig und überschreiten keine 19 Iterationen. 
Als Vergleich sind hier auch noch die Verläufe der gekoppelten Q-Korrektur aufgetragen (gestrichelt).
Es bestätigt auch für die isolierte PV-Analyse die These aus \cref{subsec:PV-PV-Kopplung}.
Die Iterationen nehmen für steigende PV-Knotenanzahl stark auf über 60 Iterationen bei wenigen PV-Knoten zu.
Ab 9 PV-Bussen konvergiert das Verfahren nicht mehr.
Damit ist gezeigt, dass die entkoppelte Sensitivität für schlecht konditionierte Korrektur-Matrizen $\mathbf{X}_\mathrm{pp}$ auch bei einem konstanten Arbeitspunkt und Spannungsbedingung scheitert.\\









%Um den Einfluss des PV-Anteils isoliert zu erfassen, wird die Zahl der PV-Knoten
%$n_\mathrm{pv}$ bei fester Netzgröße von einem Knoten bis zur vollständigen
%Besetzung ($n_\mathrm{pv}=n_\mathrm{bus}-1$) variiert. Die PV-Knoten werden mit
%$P_\mathrm{gen}=0$ betrieben, sodass die Wirkleistungsbilanz und damit der
%Arbeitspunkt unabhängig von $n_\mathrm{pv}$ bleiben; die Sollwerte werden
%relativ zur Ausgangslösung mit $\delta=\num{0.005}\,\mathrm{p.u.}$ gesetzt.
%Alle Läufe verwenden die gekoppelte Q-Korrektur mit Warm Start und adaptiver
%innerer Toleranz bei $\rho=R/X=\num{7.73}$ und $v_\mathrm{min}=\num{0.97}\,\mathrm{p.u.}$
%
%Tabelle~\ref{tab:pv-share-invarianz} zeigt das Ergebnis. Über den gesamten
%Bereich bleiben die äußeren Iterationen $k_\mathrm{out}$ auf $8\ldots10$ und die
%gesamten inneren Iterationen $k_\mathrm{in}$ auf $15\ldots18$ beschränkt,
%während die Kondition der PV-PV-Matrix $\operatorname{cond}(\vect X_{pp})$ um
%mehr als vier Dekaden und der Jacobi-Spektralradius $\rho_\mathrm{J}$ um den
%Faktor $84$ anwachsen. Der leichte Anstieg von $8$ auf $10$ vollzieht sich
%zwischen $n_\mathrm{pv}=1$ und $n_\mathrm{pv}\approx 8$ und sättigt danach
%vollständig. Alle 48 Läufe konvergieren, die Abweichung zur
%Newton-Raphson-Referenz bleibt bei $\max|\Delta V|<\num{1e-6}\,\mathrm{p.u.}$



%Die Rechenzeit folgt diesem Bild: Innerhalb einer Netzgröße streut sie um
%höchstens den Faktor $2.5$ ($n_\mathrm{bus}=40$: $\num{0.55}\ldots\num{1.37}\,\mathrm{ms}$)
%bzw. $1.5$ ($n_\mathrm{bus}=500$: $\num{6.07}\ldots\num{9.18}\,\mathrm{ms}$),
%ohne monotonen Trend über $n_\mathrm{pv}$. Der Grund ist, dass das einmalige
%Faktorisieren von $\vect X_{pp}$ in die Vorberechnung fällt und pro äußerer
%Iteration nur ein Vor-/Rückwärtseinsetzen der Größe $n_\mathrm{pv}$ anfällt,
%das gegenüber der inneren GEMM mit $O(n_\mathrm{bus}^2)$ nicht ins Gewicht
%fällt. Die Laufzeit wird damit von $n_\mathrm{bus}$ bestimmt, nicht vom
%PV-Anteil.

\begin{figure}[htbp]
	\centering
	\input{figures/pv_share_k_in_time.pgf}
	\caption{Gesamte innere Iterationen und Rechenzeit über der Zahl der PV-Knoten
		für $n_\mathrm{bus}\in\{40,200,500,1000\}$.}
	\label{fig:p1-kout-kin-vs-npv}
\end{figure}


Das Ergebnis, der nahezu konstanten Iterationenzahl, lässt außerdem die These aufstellen, dass die Berechnungszeit des Lastflusses auch indifferent gegenüber des PV-Anteils ist.
Tabelle~\ref{tab:pv_share_coupled} und die untere Grafik der Abbildung~\ref{fig:p1-kout-kin-vs-npv} bestätigen dieses Verhalten über einen großen Bereich.
Für 40, 200 und 500-Knoten-Netze über den gesamten PV-Bereich kein Trend erkennbar. 
Bei 200-Knoten zeigen die Mittelwerte der Zeiten in der Tabelle zwar einen geringen Anstieg auf $2,27\,\mathrm{ms}$
Jedoch ist bei Betrachtung der Durchschnittswerte und dessen Streuung über verschiedene Konfigurationen (Abbildung mit Streuungsbalken) kein Trend erkennbar, der Linearisierungsfehler bleibt bei unter $\pm\SI{10}{\percent}$.\\

Bei dem größeren Netz (1000 Knoten) ist in der Tabelle ein größerer Anstieg der Mittelwerte von 23,6 auf 47.6 Millisekunden verzeichnet, was fast einer Verdopplung entspricht.
In der Abbildung wird das Verhalten genauer aufgeschlüsselt.
Für PV-Anteile bis zu etwa 50 Knoten ist dort ebenfalls kein Anstieg erkennbar.
Wird der PV-Anteil größer, steigt die Zeit im Durchschnitt jedoch an.
Dieses Verhalten lässt sich auf die einhergehende Vergrößerung der PV-Reaktanzmatrix $\mathbf{X}_\mathrm{pp}$ zurückführen.
Bei größeren PV-Anteilen wächst auch die Dimension der Matrix gemäß $n_\mathrm{pv} \times n_\mathrm{pv}$. 
Die Konstruktion der Sensitivität erfolgt durch eine Matrixinversion. 
Diese Operation hat den Rechenaufwand $\mathcal{O}(n^3)$.\todo{literatur}
Trotz der einmaligen Berechnung dieser Sensitivität, dauert diese Initialisierung bei vielen PV-Knoten dadurch deutlich länger und wirkt sich dadurch auch auf die Gesamtrechnung aus.
Dafür spricht auch, dass die Iterationenanzahl der inneren und äußeren Schritte sich kaum ändert.
Dadurch liegt die Ursache des geringfügigen zeitlichen Anstiegs in den Matrix-Operationen selber, statt in der wiederholten Ausführung der Q-Korrektur.
Es sei aber angemerkt, dass auch hier die Wurzel des mittleren quadratischen Fehlers gering mit $9,09\,\%$ ist.
Damit liegt selbst hier noch ein nahezu konstanter Zusammenhang zwischen PV-Anteil und der Gesamtzeit vor.\\

In der Abbildung~\ref{fig:p1-kout-kin-vs-npv} ist auch erkennbar, dass die Plateaus der Konvergenzzeiten sich um einen konstanten Offset unterscheiden.
Dieses Verhalten spricht dafür dass die Zeit hier primär eine Funktion der Netzgröße ist. 
Die konkrete Abhängigkeit wird im nächsten Abschnitt näher beleuchtet.\\

Die hier vorgestellten Ergebnisse unterstützen überwiegend die in der Optimierung zugrunde gelegte Vermutung einer Invarianz gegenüber des PV-Knoten-Anteils.
Es wurde gezeigt dass die Anzahl der Iterationen für alle betrachteten Netzgrößen unabhängig von der PV-Durchdringung konvergiert.
Dieses Verhalten spiegelt sich auch in der Berechnungszeit wieder. 
Es ist aber zu erwarten, dass bei besonders großen Netzen mit vielen PV-Knoten die Vorberechnung der Sensitivitätsmatrix zu einem erhöhten Aufwant führt und die Berechnung dadurch länger dauern kann.



%Die Ursache der Invarianz liegt darin, dass keiner der beiden Konvergenztreiber
%der Methode auf $n_\mathrm{pv}$ reagiert. Die gemessene innere
%Kontraktionszahl $\eta$ ist je Netz exakt konstant
%($\num{0.0257}$, $\num{0.0254}$, $\num{0.0253}$ für $n_\mathrm{bus}=40$, $200$,
%$500$) und stimmt bis auf \SI{5}{\percent} mit dem Modell aus
%Gl.~\eqref{eq:lam-etamodell} überein; der Linearisierungsfehler der äußeren
%Schleife $\varepsilon_\mathrm{lin}$ bleibt mit $\num{0.177}\ldots\num{0.222}$
%innerhalb von $\pm\SI{10}{\percent}$ ohne erkennbaren Trend. Der PV-Anteil hat
%im Nennbetrieb somit keinen Wirkkanal auf die Konvergenz, und die
%Fehlerquellen aus dem $R/X$-Verhältnis (Abschnitt~\ref{sec:rx-verhaeltnis})
%und aus der PV-Besetzung sind orthogonal.
%
%Das Niveau des Plateaus wird stattdessen von der Härte der Sollwertvorgabe und
%vom $R/X$-Verhältnis gesetzt: Eine Halbierung von $\delta$ auf
%$\num{0.002}\,\mathrm{p.u.}$ senkt $k_\mathrm{out}$ von $10$ auf $5$ und
%$k_\mathrm{in}$ von $16$ auf $8$ bei unverändertem PV-Anteil. Die Invarianz ist
%außerdem konditional: Sie gilt bis $\lambda\lesssim 2$ und $\rho\lesssim
%\num{4.6}$; bei $\lambda=5$ steigt $k_\mathrm{out}$ zwischen \SI{2}{\percent}
%und \SI{99}{\percent} PV-Anteil um den Faktor $\num{2.6}$
%(vgl.~Abschnitt~\ref{sec:pv-share-interaktion}).





\todo{-basierend auf den zuvor getroffenen optimierungen -frag: bei welchen größen ist das fixpunktverfahren schneller als pandapower? -variation von netzgröße und pv anteil -boxplot rechenzeit vs. netzgröße eine box hat mehrere netze gelicher größe aber mit verschiedenen pv anteilen. begründet durch die zuvor ermittelte  pv unabhängigkeit. -im plot: linearer anstieg der tfp rechenzeit, nr const auf ca 20 ms -boxen im tpf breiter als bei nr -}
\section{Einfluss der Netzgröße}
\label{sec:einzelner_lastfluss}

%Die in Abschnitt~\ref{sec:Optimierung der Methode A} identifizierten
%Einstellungen (gekoppelte Q-Korrektur, Warm Start und adaptive innere Toleranz) werden im Folgenden als Standardkonfiguration verwendet. Damit stellt sich folgend die
%Frage nach der Konkurrenzfähigkeit des Verfahrens bezüglich der  Rechenzeit. Bis zu welcher
%Netzgröße ist die Fixpunktiteration schneller als das Newton-Raphson-Verfahren
% der Referenzimplementierung \texttt{pandapower}? Untersucht wird dabei
%zunächst der Fall eines \emph{einzelnen} Lastflusses, also einer Batch-Dimension
%von $\tau=1$, bei dem die Tensorstruktur des Verfahrens noch keinen
%Vorteil ausspielen kann.\\
%
%Variiert werden die Netzgröße $n_\mathrm{bus}$ von $20$ bis
%$1000$ Knoten und der PV-Anteil bis $60\,\%$. Da in
%Abschnitt~\ref{sec:Konvergenz der äußeren Schleife: Entkoppelte Sensitivität}
%gezeigt wurde, dass die äußere Iterationszahl der gekoppelten Formulierung
%nahezu unabhängig vom PV-Anteil ist, werden die Konfigurationen gleicher
%Netzgröße in Abbildung~\ref{fig:timing_vs_size_from_csv} zu jeweils einem
%Boxplot zusammengefasst. Eine Box umfasst somit mehrere Netze identischer
%Größe, die sich ausschließlich in der Anzahl und Platzierung der PV-Knoten
%unterscheiden.\\

Wie bereits im vorherigen \cref{sec:pv-share-invarianz} in Abbildung \ref{fig:p1-kout-kin-vs-npv} beobachtet werden kann, skaliert die Rechenzeit mit der Netzgröße, wohingegen die Anzahl der Iterationen weitestgehend in einem schmalen konstanten Band bleibt.
Die Konsequenz dieser Beobachtung ist, dass der Aufwand der Berechnung pro Iteration höher wird.
Eine nähere Analyse der Netzgröße wird in diesem Abschnitt durchgeführt.
Diese Abhängigkeit wird bereits von Salazar et al.  als treibender Faktor für den Berechnungsaufwand identifiziert~\cite{Salazar2024}.
Dort wird bereits erkannt, dass die gewonnene Effizienz durch Verwendung des Fixpunkt-Ansatzes durch die Netzgröße beschränkt ist, sofern ein einzelner Lastfluss berechnet wird.\\

Es werden weiterhin die Optimierung aus \cref{sec:Optimierung der Methode} übernommen. 
Das bedeutet, es wird die gekoppelte Q-Korrektur, Warm-Start und die adaptive innere Toleranz für die äußere Schleife verwendet.
Für die erste Untersuchung wird für Netzgrößen bis 1000 Knoten die Berechnungszeit pro Iteration aufgenommen. 
Dafür werden unter den selben Bedingungen wie zuvor, Netze mit vier verschiedenen PV-Anteilen und fünf PV-Verteilungen erzeugt und mit der erweiterten TPF-Methode gelöst.
In Abbildung~\ref{fig:size_analysis_time_per_iter} wird das Ergebnis dieser Analyse dargestellt.
Es ist die Zeit pro Iteration gegen die Netzgröße aufgeführt.
Jede Box umfasst dementsprechend 20 Konfigurationen einer Netzgröße.
Der Verlauf des Graphen verläuft steigend für größere Netze.
Für kleinere Netze bis 75 Knoten ist der Verlauf schwach, nimmt aber für größere Netze deutlich zu.\\

Dieser Verlauf bestätigt die These der Einführung des Abschnittes.
Größere Netze erfordern mehr Rechenzeit in jeder Iteration.
Dieser Anstieg lässt sich durch den Aufbau des erweiterten TPF erklären.
Mehr Knoten im elektrischen Netz bedeuten auch größere Systemmatrizen für den FPI und somit auch für den TPF.
Da die Verarbeitung der Matrizen Element-weise erfolgt, steigt somit auch der Aufwand der Berechnung mit steigender Netzgröße.
Für kleinere Netze ist das Matrix-Matrix-Produkt zur Folge nur schwach ausgeprägt und trägt nur wenig zur Gesamtlaufzeit bei. 
Dort dominieren Initialisierungsprozesse, wie die Erstellung der Sensitivitätsmatrix für die äußere Schleife, oder auch die Faktorisierung der konstanten Matrizen des TPF.
Bei Erhöhung der Knotenanzahl verlieren diese Prozesse an Dominanz und die eigentliche Berechnung des Iterationsschritts bestimmt die Zeit.\\



\begin{figure}[htb]
	\centering
	\input{figures/size_analysis_time_per_iter.pgf}
	\caption{Rechenzeit eines einzelnen Lastflusses für das Fixpunktverfahren
		(TPF) und das Newton-Raphson-Verfahren von \texttt{pandapower} (NR),
		aufgetragen über der Netzgröße $n_\mathrm{bus}$. Jede Box fasst mehrere Netze
		derselben Größe mit PV-Anteilen von $0$ bis $60\,\%$ zusammen.}
	\label{fig:size_analysis_time_per_iter}
\end{figure}

Interessant für die Bewertung des Verfahrens ist der Vergleich zum NR-Verfahren.
Durch die Eigenschaft der wachsenden Berechnungsaufwandes pro Iteration des TPF muss folglich untersucht werden, für welche Netzgrößen dieses Verfahren eine Beschleunigung erzielen kann. 
Hierzu wird folgende Simulationskampange durchgeführt: 
Es werden Netze zwischen 20 und 1500 Knoten getestet.  
Die PV-Anteile werden auch wieder für jede Netzgröße bis $60\,\%$ variiert, jedoch wird eine Wirkleistung von $50\,\mathrm{kW}$ zugelassen, welche sich nach den PQ-Knoten richtet.
Dadurch soll die Belastung und somit auch der Arbeitspunkt der Netze variiert werden, um auch unvorteilhaftere Fälle zu berücksichtigen.
Mittels der Beachtung der \emph{Worst-Case}-Szenarien soll eine konservativere Aussage über den Vorteilsbereich des TPF gegenüber dem NR-Verfahren getätigt werden.
Die Spannungsvorgabe geschieht analog zu \cref{sec:pv_auswirkung}, um den natürlichen Spannungsabfall über die Distanz zum Slack-Knoten aufrecht zu halten~\cite{E.LiuandJ.Bebic:GEGlobalResearch.}.
Das R/X-Verhältnis wird in Referenz an Salazar et al. bei 5,8 konstant gehalten.\\


In Abbildung~\ref{fig:timing_vs_size_from_csv} werden die Gesamtberechnungszeiten über die Netzgrößen aufgeführt.
Jede Box beinhaltet acht verschiedene Konfigurationen.
Rote Boxen entsprechen den Konvergenzzeiten der Referenzlösung des NR-Verfahrens von \texttt{pandapower}.
Blaue Boxen kennzeichnen die des erweiterten TPF.\\

Die Zeiten des NR-Verfahren sind bis auf wenige Ausreißer indifferent gegenüber der Netzgröße. 
Diese halten sich überwiegend bei $\sim 20\,\mathrm{ms}$ und streckt sich von $17{,}9\,\mathrm{ms}$
($40$ Knoten) bis $26{,}5\,\mathrm{ms}$ ($1500$ Knoten).
Das ist aufgrund der quadratischen Konvergenz des Verfahrens zu erwarten.\todo{lit.}
Für die durchschnittlichen Gesamtlaufzeiten des erweiterten TPF liegt ein monotoner Anstieg über die Busanzahl vor.
Kleine 20-Knoten-Netze werden $\sim66$ mal schneller im Vergleich zur Referenzlösung innerhalb von $0,21 - 0,61\,\mathrm{ms}$ gelöst.
Die größten getesteten 1500-Knoten-Netze erfordern über $200\,\mathrm{ms}$, also $\sim11$ mal länger als das NR-Verfahren.
Dieser Anstiegt ist konsistent mit dem vorherigen Ergebnis der erhöhten Rechenzeit pro Iteration durch die größeren Systemmatrizen.
Durch eine Vergrößerung wachsen die Kosten quadratisch \cite{bibid}\todo{lit}.\\

Darüber hinaus sind die Boxen des TPF für die meisten Netzgrößen breiter als die korrespondierenden Boxen des NR-Verfahrens.
Die Zeiten Streuen für den TPF folglich mehr.
Dies liegt an am Konvergenzverhalten des erweiterten Verfahren. 
Wie bereits im Versuchsaufbau beschrieben wurde, werden hier auch ungünstige Netzkonfigurationen berechnet.
Dadurch benötigt der erweiterte TPF für schlecht konditionierte Netze mehr Iterationen.
Im Beispiel der 200-Knoten-Netze konvergiert das Verfahren für PV-Anteile bis 80 Knoten innerhalb 14 Iterationen und  $4\,\mathrm{ms}$ (4 Iterationen mit NR).
Für die größeren PV-Anteile verschiebt sich der Arbeitspunkt durch den erhöhten Wirkleistungsbedarf.
Bei 100 PV-Knoten benötigt der TPF 99 Iterationen und das NR-Verfahren 7 Iterationen um diese Konfiguration zu lösen.
Daraus folgt einer der Ausreißer der 200-Knoten-Box.
Dieser Trend lässt sich in allen Netzgrößen beobachten. 
Netze mit erhöhtem Wirkleistungsbedarf durch mehr PV-Knoten erfordern mehr TPF Iterationen und somit eine längere Laufzeit, welche für eine größere Streuung der Messpunkte verantwortlich ist.
Der Einfluss der Netzbelastung ist für den erweiterten TPF ausgeprägter als für das NR-Verfahren. 
Die konkrete Abhängigkeit vom Lastfaktor wird in \cref{sec:lastfaktor} charakterisiert.\\

Für diese Analyse steht die Konkurenzfähigkeit des TPF für das gesamte Netzsortiment im Fokus.
Aus dem Schnittpunkt der beiden Kurven des TPF und NR ergibt sich die Grenze, bis zu welcher der erweiterte TPF einen rechnerischen Vorteil gegenüber der Referenz.
Diese liegt zwischen 500 und 750 Knoten, sofern die Mediane betrachtet werden. 
Für besonders problematische Netzkonditionen kann der TPF bereits bei 120 Knoten ähnlich lange rechnen wie das NR-Verfahren, wie es an den Ausreißern zu erkennen ist.
Die mittleren Beschleunigungen durch das Verfahren für Netze bis 500 Knoten sind in Tabelle \ref{tab:speedups} angegeben.\\
Für Netze, welche größer sind, dauert die Berechnung länger als die von \texttt{pandapower}.
Wenn einzelne Lastflüsse berechnet werden sollen, verliert der erweiterte TPF gegen den NR für Netze über 500 Knoten.

\begin{table}[htbp]
	\caption{Beschleunigungen für Netzgrößen bis 500 Knoten}
	\label{tab:speedups}
	\centering
	\begin{tabular}{c|r|r|r|r|r|r|r}
		\toprule
		Beschleunigung & $20$ & $40$ & $75$ & $120$ & $200$ & $350$ & $500$ \\
		\midrule
		Mittelwert & 59.52&21.84&17.59&8.25&4.18&2.01&1.56\\
		Max & 76.97&41.39&27.23&12.60&5.53&2.54&1,64\\
		Min & 19.60&10.08&10.82&5.70&1.48&1.51&0.33\\
		\bottomrule
	\end{tabular}
	
\end{table}

Sämtliche hier gezeigten Ergebnisse aller Netzkonfigurationen des erweiterten TPF entsprechen der Referenzlösung von \texttt{pandapower} überein.
Dabei liegt der maximale Spannungsfehler unter $10^{-6}\,\mathrm{p.u.}$ und der Winkelfehler unter $0{,}0025^\circ$.
Es sei jedoch angemerkt, dass in dieser Versuchsreihe die Tensorisierungseigenschaft des TPF nicht ausgenutzt wird, da in diesem Abschnitt nur einzelne Lastflüsse analysiert werden. 
Der durch die simultane Berechnung vieler Szenarien gewonnene Vorteil wird in \cref{sec:batch_lastfluss} aufgegriffen.


%Für die erste Untersuchung werden die Netze aus \texttt{salazar\_scaling\_networks}


\begin{figure}[htb]
	\centering
	\input{figures/timing_vs_size_from_csv_1.pgf}
	\caption{Rechenzeit eines einzelnen Lastflusses für das Fixpunktverfahren
		(TPF) und das Newton-Raphson-Verfahren von \texttt{pandapower} (NR),
		aufgetragen über der Netzgröße $n_\mathrm{bus}$. Jede Box fasst mehrere Netze
		derselben Größe mit PV-Anteilen von $0$ bis $60\,\%$ zusammen.}
	\label{fig:timing_vs_size_from_csv}
\end{figure}

%Die beiden Verfahren zeigen ein grundlegend verschiedenes Skalierungsverhalten.
%Die Rechenzeit des NR-Verfahrens ist über den gesamten untersuchten
%Größenbereich nahezu konstant und liegt im Median zwischen $17{,}9\,\mathrm{ms}$
%($40$ Knoten) und $26{,}5\,\mathrm{ms}$ ($1000$ Knoten), also bei 
%$\sim 20\,\mathrm{ms}$. Die Rechenzeit des Fixpunktverfahrens hingegen
%steigt monoton mit der Netzgröße an, von $0{,}34\,\mathrm{ms}$ bei $20$ Knoten
%auf $80{,}6\,\mathrm{ms}$ bei $1000$ Knoten.\\
%
%Aus dem Schnittpunkt beider Verläufe ergibt sich die gesuchte
%Konkurrenzfähigkeitsgrenze. Bei kleinen Netzen ist das Fixpunktverfahren
%deutlich überlegen: Bei $20$ Knoten beträgt der Beschleunigungsfaktor im Median
%$62$, bei $40$ Knoten noch $19$ und bei $120$ Knoten $7{,}6$. Mit steigender
%Netzgröße schrumpft der Vorsprung, bleibt bei $500$ Knoten mit einem Faktor von
%$1{,}6$ aber noch bestehen. Bei $750$ Knoten kehrt sich das Verhältnis um
%(Faktor $0{,}66$), bei $1000$ Knoten ist das Fixpunktverfahren um den Faktor $3$
%langsamer. Der Break-even liegt somit bei etwa $500$ Knoten.\\
%
%%Das konstante Verhalten des NR-Verfahrens erklärt sich daraus, dass es in diesem
%%Größenbereich nicht durch die eigentliche Lösung, sondern durch den konstanten
%%Overhead der Implementierung dominiert wird: Aufbau der Admittanzmatrix,
%%Initialisierung und Rückschreiben der Ergebnisse fallen unabhängig von
%%$n_\mathrm{bus}$ an. 
%Die Anzahl der \texttt{pandapower} NR-Iterationen liegt über alle
%Konfigurationen hinweg zwischen $3$ und $7$ und wächst nicht mit der Netzgröße. Dieses Verhalten lässt sich über das quadratische Konvergenzverhalten der Methode erklären. \cite{bibid}.\todo{literatur}
%Weiterhin verhält sich die sparse LU-Faktorisierung radialer Netze skaliert nahezu linear, welches sich bei gegebenen Netzgrößen aufgrund des Overheads von \texttt{pandapower} nicht bemerkbar macht \cite{bibid}\todo{literatur}. Der
%Anstieg beim Fixpunktverfahren ist dagegen eine direkte Folge der dichten
%Impedanzmatrix. Der dominierende Aufwand pro innerer Iteration ist das
%Matrix-Vektor-Produkt mit $\vect{Z}$, dessen Kosten quadratisch mit
%$n_\mathrm{bus}$ wachsen \cite{bibid}\todo{literatur}. Bei einem einzelnen Lastfluss existiert keine
%Batch-Dimension, über die dieser Aufwand amortisiert werden könnte, sodass das
%Verfahren hier gegen das
%NR-Verfahren für größere Netze verliert.\\
%
%Auffällig ist ferner, dass die Boxen des Fixpunktverfahrens deutlich breiter
%sind als die des NR-Verfahrens. Bei $200$ Knoten streuen die TPF-Rechenzeiten
%über den PV-Anteil hinweg um den Faktor $4$ ($3{,}6$ bis
%$14{,}6\,\mathrm{ms}$), während die NR-Zeiten lediglich um den Faktor $1{,}35$
%variieren. Der obere Whisker bei $200$
%Knoten entspricht der Konfiguration mit $50\,\%$ PV-Anteil, die $41$ äußere und
%$99$ innere Iterationen benötigt und den Beschleunigungsfaktor dort von
%typischerweise $4{,}6$ auf $1{,}5$ reduziert.\\
%
%Diese Zunahme steht nicht im Widerspruch zu der in
%Abschnitt~\ref{sec:Konvergenz der äußeren Schleife: Gekoppelte Sensitivität}
%festgestellten Robustheit der gekoppelten Q-Korrektur. Dort wurde gezeigt, dass
%die äußere Schleife bei fester Netzgröße für  alle ntersuchten PV-Anteile
%konvergiert und die Divergenzgrenze der entkoppelten Formulierung entfällt. Die hier beobachteten  gesamten Iterationszahlen zeigen, dass
%die Konvergenz robust, die Konvergenzgeschwindigkeit aber  durchaus streuen kann.\\
%
%%Zu beachten ist schließlich, dass das NR-Verfahren von \texttt{pandapower} bei
%%Netzgrößen von $500$ bis $1000$ Knoten und gleichzeitig PV-Anteilen oberhalb von
%%etwa $20\,\%$ nicht mehr konvergiert, sodass keine Referenzlösung und damit kein
%%Laufzeitvergleich vorliegt. Die Boxen großer Netze umfassen deshalb
%%ausschließlich Konfigurationen mit niedrigem PV-Anteil und sind mit den Boxen der
%%kleinen Netze, die PV-Anteile bis $60\,\%$ abdecken, nur eingeschränkt
%%vergleichbar. Umgekehrt liefert das Fixpunktverfahren auch in diesen
%%Konfigurationen keine Lösung, da die Äußere Schleife durch die Theveninnäherung ähnliche Konvergenzeigenschaften hat wie das NR-Verfahren. Da in diesem Größenbereich der
%%Laufzeitvorteil des Fixpunktverfahrens jedoch ohnehin verloren geht, ist dieser
%%Robustheitsvorteil für den hier betrachteten Einzellastfluss von untergeordneter Bedeutung. Wer ein einzelnes großes Netz mit hoher PV-Durchdringung
%%rechnen will, gewinnt Robustheit auf Kosten der Rechenzeit. \\
%\todo{fail cases mal anschauen ob sie sinnvoll}
%Die Ergebnisse beider Verfahren stimmen über alle Konfigurationen hinweg überein. Der
%maximale Spannungsfehler gegenüber der NR-Lösung liegt unter
%$10^{-6}\,\text{p.u.}$, der maximale Winkelfehler unter $0{,}0025^\circ$. Damit
%ist sichergestellt, dass die Laufzeitvergleiche auf identischen Lösungen beruhen
%und die Beschleunigung nicht durch eine reduzierte Genauigkeit erkauft wird.\\
%
%Für einen einzelnen Lastfluss ist das Fixpunktverfahren somit nur im Bereich
%kleiner bis mittlerer Verteilnetze bis etwa $600$ Knoten vorteilhaft. Dies ist ein
%Bereich, der einen großen Teil realer Niederspannungsnetze abdeckt.v\cite{bibid}\todo{literatur} Der
%eigentliche Anwendungsfall des Verfahrens liegt jedoch nicht im Einzellastfluss, sondern  in der Berechnung von Zeitreihen.
%Da der dominierende Aufwand aus einem dichten Matrix-Vektor-Produkt besteht,
%lässt sich dieses über viele Lastszenarien hinweg zu einem einzigen
%Matrix-Matrix-Produkt zusammenfassen. Wie sich der Break-even unter Ausnutzung
%dieser Batch-Dimension verschiebt, wird in
%Abschnitt~\ref{sec:batch_lastfluss} untersucht.

%\section{Robustheit gegenüber NR}
\todo{-aufbauend auf dem vorherigen kapitel bei netzen die bei NR nicht konvergieren -}
 

%\section{Einfluss des R/X Verhälnisses}
%
%\label{sec:rx-motivation}
%
%Das Verhältnis von Längswiderstand zu Längsreaktanz $R/X$ gilt als klassische
%Schwierigkeit iterativer Lastflussverfahren. Der Ursprung dieser Einschätzung
%liegt in den entkoppelten Verfahren: Der \emph{Fast Decoupled Load Flow} setzt
%$R \ll X$ voraus, um die Kopplung zwischen Wirkleistung und Spannungsbetrag
%sowie zwischen Blindleistung und Spannungswinkel vernachlässigen zu können.
%Verletzt ein Netz diese Annahme, verschlechtert sich die Konvergenz systematisch oder das Verfahren
%divergiert \cite{stott1974,tinney1967}. Diese Erfahrung wurde vielfach
%verallgemeinert zu der Aussage, hohe $R/X$-Verhältnisse seien für
%Lastflussverfahren generell problematisch.
%
%Für die in Abschnitt~\ref{sec:fpi-konvergenz} hergeleitete Fixpunktiteration
%ist diese Verallgemeinerung nicht zwingend. In die Kontraktionskonstante
%\begin{equation}
%	\eta \;=\; \bigl\lVert \mathbf{Z}_B \operatorname{diag}(\mathbf{s}_d^{*})
%	\operatorname{diag}(\mathbf{v}^{(k)})^{-2} \bigr\rVert
%	\label{eq:eta-recap}
%\end{equation}
%geht die Netzimpedanz ausschließlich über die Knotenimpedanzmatrix
%$\mathbf{Z}_B = \mathbf{Y}_{dd}^{-1}$ ein. Eine Zerlegung nach Real- und
%Imaginärteil der Leitungsimpedanzen findet nicht statt; das Verfahren rechnet
%durchgängig komplex und trifft keine Entkopplungsannahme. Aus der Struktur von
%Gleichung~\eqref{eq:eta-recap} folgt daher die Hypothese, dass allein der
%\emph{Betrag} $\lvert z \rvert = \sqrt{R^2 + X^2}$ der Leitungsimpedanz die
%Kontraktion bestimmt, während der Impedanzwinkel $\arg z = \arctan(X/R)$
%ohne Einfluss bleibt.
%
%Diese Hypothese lässt sich an realen Netzen nicht prüfen, weil dort $R/X$ und
%$\lvert z \rvert$ stark korreliert sind: Beide Größen wachsen gemeinsam mit
%sinkendem Leiterquerschnitt, da $R \propto 1/A$ gilt, während $X$ nahezu
%querschnittsunabhängig bleibt\todo{literatur}. Tabelle~\ref{tab:rx-real} belegt diesen
%Zusammenhang über alle Spannungsebenen. Ein Vergleich zweier Netze mit
%unterschiedlichem $R/X$ vergleicht damit implizit auch zwei unterschiedliche
%Impedanzbeträge, und ein beobachteter Konvergenzunterschied lässt sich nicht
%eindeutig einer der beiden Ursachen zuordnen.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Typische Leitungsparameter und resultierende
%		$R/X$-Verh\"altnisse realer Betriebsmittel. Werte nach den
%		Standardtypen der pandapower-Bibliothek \cite{pandapower}.}
%	\label{tab:rx-real}
%	\sisetup{table-number-alignment = center}
%	\begin{tabular}{@{}llS[table-format=1.3]S[table-format=1.3]S[table-format=1.3]S[table-format=2.2]@{}}
%		\toprule
%		Netzebene & Betriebsmittel
%		& {$R$} & {$X$} & {$\lvert z \rvert$} & {$R/X$} \\
%		&  & {\unit{\ohm\per\kilo\metre}} & {\unit{\ohm\per\kilo\metre}}
%		& {\unit{\ohm\per\kilo\metre}} & \\
%		\midrule
%		H\"oS \qty{380}{\kilo\volt}   & 490-AL1/64-ST1A      & 0.059 & 0.253 & 0.260 & 0.23 \\
%		HS \qty{110}{\kilo\volt}      & 149-AL1/24-ST1A      & 0.194 & 0.400 & 0.445 & 0.49 \\
%		MS \qty{20}{\kilo\volt}, Freil. & 94-AL1/15-ST1A     & 0.306 & 0.350 & 0.465 & 0.87 \\
%		MS \qty{20}{\kilo\volt}, Freil. & 48-AL1/8-ST1A      & 0.594 & 0.372 & 0.701 & 1.60 \\
%		MS \qty{20}{\kilo\volt}, Kabel  & NA2XS2Y 1x240 RM/25 & 0.122 & 0.112 & 0.166 & 1.09 \\
%		MS \qty{20}{\kilo\volt}, Kabel  & NA2XS2Y 1x150 RM/25 & 0.206 & 0.116 & 0.236 & 1.78 \\
%		NS \qty{0.4}{\kilo\volt}, Kabel & NAYY 4x150 SE      & 0.208 & 0.080 & 0.223 & 2.60 \\
%		NS \qty{0.4}{\kilo\volt}, Kabel & NAYY 4x50 SE       & 0.642 & 0.083 & 0.647 & 7.73 \\
%		NS \qty{0.4}{\kilo\volt}, HA    & NAYY 4x35 SE       & 0.868 & 0.085 & 0.872 & 10.2 \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%Der praktisch relevante Wertebereich erstreckt sich damit \"uber knapp zwei
%Dekaden, von $R/X \approx 0{,}2$ in der H\"ochstspannungsebene bis
%$R/X \approx 10$ an Hausanschlussleitungen kleinen Querschnitts. Innerhalb
%dieses Bereichs variiert $\lvert z \rvert$ um mehr als den Faktor~fünf, ohne
%monotonen Zusammenhang zu $R/X$: Das Mittelspannungskabel
%NA2XS2Y~1$\times$240 besitzt bei $R/X = 1{,}09$ den kleinsten Impedanzbetrag
%aller aufgef\"uhrten Typen, w\"ahrend die Freileitung 48-AL1/8-ST1A bei
%\"ahnlichem Verh\"altnis $R/X = 1{,}60$ den vierfachen Betrag aufweist.
%Kabelnetze sind trotz hoher $R/X$-Werte elektrisch kurz, Freileitungen
%trotz moderater $R/X$-Werte elektrisch lang.\\
%
%
%
%Um beide Effekte zu separieren, wird das $R/X$-Verh\"altnis in zwei
%Betriebsarten variiert, die sich in der jeweils festgehaltenen Gr\"o\ss e
%unterscheiden.\\
%
%
%Im ersten Modus wird der Betrag $\lvert z \rvert = z_0$  festgehalten und ausschlie\ss lich der
%Impedanzwinkel variiert:
%\begin{equation}
%	R(\rho) \;=\; z_0 \, \frac{\rho}{\sqrt{1 + \rho^{2}}}\,,
%	\qquad
%	X(\rho) \;=\; \frac{z_0}{\sqrt{1 + \rho^{2}}}\,,
%	\qquad
%	\rho \;\coloneqq\; R/X\,.
%	\label{eq:mode-constz}
%\end{equation}
%Als Anker dient $z_0 = \qty{0.6597}{\ohm\per\kilo\metre}$, was dem
%Niederspannungskabel NAYY~4$\times$50~SE aus Tabelle~\ref{tab:rx-real}
%entspricht. Da $\lvert z \rvert$ und damit nach
%Gleichung~\eqref{eq:eta-recap} die Kurzschlussimpedanz jedes Knotens
%n\"aherungsweise unver\"andert bleibt, isoliert dieser Modus den reinen
%Winkeleffekt. Er ist das eigentliche Kontrollexperiment zur oben formulierten
%Hypothese.\\
%
%
%Im zweiten Modus wird die Reaktanz $X = x_0 = \qty{0.6513}{\ohm\per\kilo\metre}$ festgehalten
%und der Widerstand skaliert:
%\begin{equation}
%	R(\rho) \;=\; \rho \, x_0\,,
%	\qquad
%	X(\rho) \;=\; x_0\,,
%	\qquad
%	\lvert z(\rho) \rvert \;=\; x_0 \sqrt{1 + \rho^{2}}\,.
%	\label{eq:mode-constx}
%\end{equation}
%Dieser Modus bildet die in realen Netzen vorliegende Korrelation nach: Mit
%steigendem $R/X$ w\"achst der Impedanzbetrag mit. Er entspricht zugleich
%dem naiven Vorgehen, bei dem zur Erzeugung eines ``ung\"unstigen''
%$R/X$-Verh\"altnisses lediglich der Widerstandsbelag erh\"oht wird. Der
%Vergleich beider Modi erlaubt daher nicht nur die Trennung der Ursachen,
%sondern auch eine Aussage dar\"uber, welchem der beiden Effekte in der
%Literatur berichtete $R/X$-Sensitivit\"aten tats\"achlich zuzuordnen sind.
%
%
%%In beiden Modi wird $\rho$ auf 13 logarithmisch \"aquidistanten St\"utzstellen
%%\begin{equation}
%%	\rho_k \;=\; 10^{\,-1 + k/6}, \qquad k = 0,\dots,12,
%%	\label{eq:rx-grid}
%%\end{equation}
%%also $\rho \in \{0{,}1;\ 0{,}147;\ \dots;\ 6{,}81;\ 10\}$ ausgewertet. Das
%%Gitter \"uberdeckt den in Tabelle~\ref{tab:rx-real} belegten Bereich
%%vollst\"andig und erweitert ihn am unteren Rand geringf\"ugig \"uber reale
%%H\"ochstspannungswerte hinaus. Jede St\"utzstelle wird f\"ur die Netzgr\"o\ss en
%%$n \in \{40, 120, 350\}$ Knoten und die PV-Anteile
%%$\mathrm{pv} \in \{0;\ 0{,}10;\ 0{,}25;\ 0{,}50\}$ bei konstantem Lastfaktor
%%$\lambda = 2{,}0$ wiederholt, sodass insgesamt
%%$2 \times 13 \times 3 \times 4 = 312$ Konfigurationen vorliegen. Der Fall
%%$\mathrm{pv} = 0$ pr\"uft die innere Fixpunktiteration isoliert, die \"ubrigen
%%Stufen zus\"atzlich die \"au\ss ere Blindleistungsschleife nach
%%Abschnitt~\ref{sec:pv-coupled}.
%
%%\paragraph{Grenzen der Konstruktion.}
%%Beide Modi verlassen an ihren R\"andern den Bereich realer Betriebsmittel.
%%Im Modus \texttt{const\_z} existiert bei $\rho = 0{,}1$ und
%%$\lvert z \rvert = \qty{0.66}{\ohm\per\kilo\metre}$ kein entsprechender
%%Leitungstyp, da Freileitungen dieses Impedanzwinkels deutlich geringere
%%Betr\"age aufweisen. Im Modus \texttt{const\_x} \"ubersteigen die
%%Impedanzbetr\"age ab $\rho \gtrsim 3$ jeden praktisch verlegten Querschnitt;
%%in diesem Bereich sind die Testnetze bei $\lambda = 2{,}0$ elektrisch
%%\"uberlastet, sodass bereits das Newton-Raphson-Referenzverfahren keine
%%L\"osung mehr findet. Betroffene Konfigurationen werden in
%%Abschnitt~\ref{sec:rx-results} als \emph{nicht l\"osbar} gekennzeichnet und
%%gehen nicht als Fehlschl\"age des Tensor-Power-Flow in die
%%Konvergenzstatistik ein. Zweck dieser R\"ander ist nicht die Abbildung realer
%%Netze, sondern die Lokalisierung der Stabilit\"atsgrenze der
%%Fixpunktiteration in Bezug auf $\eta$.
%
%%
%%\subsection{Innere Iteration: Kontrollexperiment}
%%\label{sec:rx-inner}
%%
%%Der in Abschnitt~\ref{sec:rx-setup} eingeführte Aufbau trennt die beiden
%%Einflussgrößen, die in einem konventionellen $R/X$-Sweep unweigerlich vermischt
%%werden: das Verhältnis $\rho \equiv R/X$ selbst und den Betrag der
%%Leitungsimpedanz $\lvert z\rvert=\sqrt{R^2+X^2}$. Im Modus
%%\texttt{const\_z} wird $\rho$ über zwei Dekaden variiert, während
%%$\lvert z\rvert$ auf dem Referenzwert gehalten wird; im Modus \texttt{const\_x}
%%bleibt $X$ fest, sodass $\lvert z\rvert \propto \sqrt{1+\rho^{2}}$ mitwächst --
%%das entspricht dem in der Literatur üblichen Vorgehen. Beide Familien schneiden
%%sich bei $\rho\approx0{,}16$, wo $\lvert z\rvert$ übereinstimmt. Alle Läufe
%%dieses Unterabschnitts sind reine PQ-Netze ($n_{\mathrm{PV}}=0$), sodass
%%ausschließlich die innere Fixpunktiteration bewertet wird; die
%%Blindleistungsschleife folgt in Abschnitt~\ref{sec:rx-outer}.
%%
%%\paragraph{Konstanter Impedanzbetrag.}
%%Bei festem $\lvert z\rvert$ ist die gemessene Kontraktionsrate praktisch
%%unabhängig von $\rho$. Über zwei Dekaden steigt $\eta$ um $2{,}2\,\%$
%%($n=40$), $5{,}8\,\%$ ($n=120$) bzw. $21{,}7\,\%$ ($n=350$); die Zahl der
%%inneren Iterationen bleibt bei $n=40$ und $n=120$ über alle 13 Stützstellen
%%exakt konstant und wächst bei $n=350$ um einen einzigen Schritt von $13$ auf
%%$14$. Die verbleibende Restvariation ist kein $R/X$-Effekt, sondern eine
%%Verschiebung des Arbeitspunkts: Da die Wirkleistungsverluste mit $R$ zunehmen,
%%sinkt die kleinste Knotenspannung von $v_{\min}=0{,}972$ auf $0{,}877$
%%($n=350$). Mit der aus Gleichung~\eqref{eq:eta-bound} folgenden Abhängigkeit
%%$\eta\propto v_{\min}^{-2}$ ergibt sich
%%\begin{equation}
%%	\eta(\rho=10) \;\approx\; \eta(\rho=0{,}1)\,
%%	\Bigl(\frac{v_{\min}(0{,}1)}{v_{\min}(10)}\Bigr)^{2}
%%	= 0{,}1093\cdot\Bigl(\frac{0{,}9725}{0{,}8774}\Bigr)^{2}
%%	= 0{,}1343 ,
%%	\label{eq:rx-vmin-check}
%%\end{equation}
%%gegenüber dem gemessenen Wert $0{,}1331$ -- eine Abweichung von $0{,}9\,\%$.
%%Für $n=40$ und $n=120$ liegt der Vorhersagefehler bei $0{,}2\,\%$ bzw.
%%$0{,}4\,\%$. Die Kontraktionsrate der Fixpunktiteration ist damit bei
%%konstantem Impedanzbetrag und konstantem Arbeitspunkt \emph{invariant} gegen
%%das $R/X$-Verhältnis.
%%
%%Dieses Ergebnis ist konsistent mit der Struktur des Verfahrens: Die
%%Systemmatrix $\mathbf{B}=\mathbf{Y}_{dd}$ wird ohne Entkopplungsannahme
%%invertiert, und in die Schranke~\eqref{eq:eta-bound} geht $\mathbf{Y}_{dd}$ nur
%%über $\lVert\mathbf{Z}_B\rVert$, also über Impedanz\emph{beträge}, ein. Ein
%%Analogon zur $R/X$-Restriktion der schnellen entkoppelten Verfahren, die
%%$R\ll X$ zur Entkopplung von Wirk- und Blindleistungsgleichungen benötigen,
%%existiert in der inneren Schleife folglich nicht.
%%
%%\paragraph{Konstante Reaktanz.}
%%Im Modus \texttt{const\_x} ergibt sich das gegenteilige Bild. Für $n=40$
%%wächst $\eta$ von $0{,}0129$ auf $0{,}1784$, also um den Faktor $13{,}8$, und
%%die Iterationszahl steigt von $7$ auf $16$. Für $n=120$ verschlechtert sich das
%%Verhalten bis zum Zusammenbruch: bei $\rho=6{,}81$ werden $42$ Iterationen
%%benötigt, bei $\rho=10$ konvergiert die Iteration innerhalb des Limits von
%%$500$ Schritten nicht mehr, und die zugehörige Schranke $\eta_2=1{,}93$
%%verletzt die Voraussetzung des Banachschen Fixpunktsatzes. Genau dieser Verlauf
%%wird üblicherweise als $R/X$-Grenze interpretiert.
%%
%%Die Ursache ist jedoch nicht der Impedanzwinkel. Bei festem $X$ vergrößert
%%$\rho=10$ den Impedanzbetrag um den Faktor $10$ und drückt $v_{\min}$ auf
%%$0{,}832$ ($n=40$); mit beiden Beiträgen folgt
%%\begin{equation}
%%	\frac{\eta(10)}{\eta(0{,}1)}
%%	\;=\;\frac{\lvert z\rvert(10)}{\lvert z\rvert(0{,}1)}\cdot
%%	\Bigl(\frac{v_{\min}(0{,}1)}{v_{\min}(10)}\Bigr)^{2}
%%	\;=\; 10{,}0\cdot 1{,}436 \;=\; 14{,}4 ,
%%	\label{eq:rx-constx-explain}
%%\end{equation}
%%gegenüber dem gemessenen Faktor $13{,}8$. Am Schnittpunkt beider Familien
%%($\rho\approx0{,}16$, gleiches $\lvert z\rvert$) stimmen die Raten mit
%%$0{,}01304$ (\texttt{const\_z}) und $0{,}01301$ (\texttt{const\_x}) auf
%%$0{,}2\,\%$ überein. Die scheinbare $R/X$-Empfindlichkeit des Modus
%%\texttt{const\_x} ist somit vollständig ein Betrags- und Arbeitspunkteffekt;
%%Abschnitt~\ref{sec:rx-collapse} führt beide Modi auf eine einzige Kennzahl
%%zurück.
%%
%%\paragraph{Iterationszahl.}
%%Die beobachteten Iterationszahlen sind keine unabhängige Information, sondern
%%folgen aus $\eta$. Da die Residuen streng geometrisch abfallen -- der
%%Log-Fit erreicht in allen konvergenten Läufen $R^2>0{,}99999$ --, gilt
%%$k\approx\ln(\varepsilon/e_0)/\ln\eta$. Für $n=40$, \texttt{const\_z},
%%$\rho=0{,}1$ liefert das $6{,}4$ gegenüber gemessenen $7$ Schritten, für
%%$n=350$, $\rho=10$ ergibt sich $13{,}1$ gegenüber $14$. Rechte Achse von
%%Abbildung~\ref{fig:rx-inner} und $\eta$-Verlauf sind damit redundant, was die
%%Interpretation stützt: Es gibt keinen zusätzlichen, $\rho$-abhängigen
%%Mechanismus, der die Iterationszahl beeinflusst.
%%
%%\begin{table}[htbp]
%%	\centering
%%	\caption{Innere Fixpunktiteration im Kontrollexperiment
%%		($n_{\mathrm{PV}}=0$, Lastfaktor $2{,}0$, Abbruch bei
%%		$\lVert\Delta\mathbf{V}\rVert_\infty<10^{-12}$\,p.u.).
%%		$k$ bezeichnet die Zahl innerer Iterationen. Bei konstantem
%%		$\lvert z\rvert$ ist $\eta$ nahezu invariant, bei konstantem $X$ wächst
%%		es proportional zu $\lvert z\rvert/v_{\min}^{2}$.}
%%	\label{tab:rx-inner}
%%	\begin{tabular}{llS[table-format=1.5]S[table-format=1.5]S[table-format=1.5]cS[table-format=2.1]cc}
%%		\toprule
%%		$n$ & Modus & {$\eta(0{,}1)$} & {$\eta(1)$} & {$\eta(10)$}
%%		& & {Faktor} & {$k(0{,}1)$} & {$k(10)$} \\
%%		\midrule
%%		40  & \texttt{const\_z} & 0.01302 & 0.01322 & 0.01330 & & 1.0 & 7  & 7  \\
%%		120 & \texttt{const\_z} & 0.03387 & 0.03525 & 0.03583 & & 1.1 & 9  & 9  \\
%%		350 & \texttt{const\_z} & 0.10934 & 0.12538 & 0.13306 & & 1.2 & 13 & 14 \\
%%		\midrule
%%		40  & \texttt{const\_x} & 0.01292 & 0.01862 & 0.17845 & & 13.8 & 7 & 16 \\
%%		120 & \texttt{const\_x} & 0.03360 & 0.05035 & {--\tnote{a}} & & {$>57$} & 9 & {--\tnote{a}} \\
%%		% TODO: n=350 / const_x aus rx_sweep.csv ergaenzen
%%		350 & \texttt{const\_x} & {} & {} & {} & & {} & 13 & {} \\
%%		\bottomrule
%%	\end{tabular}
%%	\begin{tablenotes}
%%		\item[a] Keine Konvergenz innerhalb von $500$ Iterationen;
%%		$\eta_2=1{,}93>1$, $v_{\min}=0{,}43$\,p.u.
%%	\end{tablenotes}
%%\end{table}
%%
%%\begin{figure}[htbp]
%%	\centering
%%	\input{figures/rx_inner_invariance.pgf}
%%	% Alternative: \includegraphics[width=\linewidth]{figures/rx_inner_invariance.pdf}
%%	\caption{Kontrollexperiment zur $R/X$-Abhängigkeit der inneren
%%		Fixpunktiteration. Links die gemessene Kontraktionsrate
%%		$\eta_{\mathrm{emp}}$, rechts die Zahl innerer Iterationen; Farbe
%%		kodiert die Netzgröße, durchgezogene Linien mit gefüllten Markern den
%%		Modus \texttt{const\_z} (konstantes $\lvert z\rvert$), gestrichelte
%%		Linien mit offenen Markern den Modus \texttt{const\_x} (konstantes $X$).
%%		Rote Kreuze markieren Läufe ohne Konvergenz innerhalb von $500$
%%		Iterationen, die graue Fläche den zugehörigen $\rho$-Bereich. Bei
%%		konstantem Impedanzbetrag verlaufen alle Kurven flach; die Degradation
%%		im Modus \texttt{const\_x} folgt dem Anstieg von
%%		$\lvert z\rvert\propto\sqrt{1+\rho^{2}}$ (graue Referenzlinie).}
%%	\label{fig:rx-inner}
%%\end{figure}
%%
%%\paragraph{Zwischenfazit.}
%%Die innere Fixpunktiteration des Tensor Power Flow ist gegen das
%%$R/X$-Verhältnis robust; ihre Konvergenzgeschwindigkeit wird durch den
%%Impedanzbetrag und das resultierende Spannungsniveau bestimmt, nicht durch den
%%Impedanzwinkel. Ein $R/X$-Sweep bei fester Reaktanz suggeriert eine
%%Winkelabhängigkeit, die bei korrekter Normierung verschwindet. Die praktisch
%%relevante $R/X$-Grenze des hier untersuchten Verfahrens liegt nicht in der
%%inneren Schleife, sondern in der Blindleistungskorrektur der PV-Knoten
%%(Abschnitt~\ref{sec:rx-outer}).
%
%
%
%\subsection{Innere Iteration: Kontrollexperiment}
%\label{sec:rx-inner}
%
%Bevor wir über eine $R/X$-Grenze des Verfahrens reden können, muss geklärt
%werden, was in einem $R/X$-Sweep eigentlich variiert wird. Ändert man nur das
%Verhältnis $\rho \equiv R/X$ und lässt $X$ fest, wächst gleichzeitig der
%Impedanzbetrag $\lvert z\rvert=\sqrt{R^2+X^2}$ mit. Beide Effekte sind dann
%nicht mehr zu trennen. Deshalb haben wir den Sweep in zwei Varianten gefahren:
%\texttt{const\_z} hält $\lvert z\rvert$ auf dem Referenzwert und dreht nur den
%Impedanzwinkel, \texttt{const\_x} hält $X$ fest und entspricht damit dem
%üblichen Vorgehen. Bei $\rho\approx0{,}16$ stimmen beide Parametrierungen
%überein, dort müssen sich die Kurven schneiden. Alle Läufe in diesem
%Unterabschnitt sind reine PQ-Netze ($n_{\mathrm{PV}}=0$), damit wirklich nur
%die innere Fixpunktiteration bewertet wird; die PV-Knoten kommen erst in
%Abschnitt~\ref{sec:rx-outer} dazu.
%
%Abbildung~\ref{fig:rx-inner} zeigt das Ergebnis: links die gemessene
%Kontraktionsrate $\eta_{\mathrm{emp}}$, rechts die Zahl der inneren
%Iterationen, jeweils doppelt logarithmisch über $\rho$. Die Farbe steht für die
%Netzgröße, durchgezogene Linien mit gefüllten Kreisen für \texttt{const\_z},
%gestrichelte Linien mit offenen Quadraten für \texttt{const\_x}.
%
%\begin{figure}[htbp]
%	\centering
%	\includegraphics[width=\linewidth]{figures/rx_inner_invariance.pdf}
%	% Alternative (Schriften wie im Text): \input{figures/rx_inner_invariance.pgf}
%	\caption{Kontrollexperiment zur $R/X$-Abhängigkeit der inneren
%		Fixpunktiteration ($n_{\mathrm{PV}}=0$). Links die gemessene
%		Kontraktionsrate $\eta_{\mathrm{emp}}$, rechts die Zahl innerer
%		Iterationen. Farbe: Netzgröße; durchgezogen mit gefüllten Kreisen:
%		\texttt{const\_z} (konstantes $\lvert z\rvert$); gestrichelt mit offenen
%		Quadraten: \texttt{const\_x} (konstantes $X$). Die graue Linie im linken
%		Panel ist die Referenz $\propto\sqrt{1+\rho^{2}}$, die schwarze
%		Punktlinie die Schranke $\eta=1$. Rote Kreuze markieren Läufe ohne
%		Konvergenz innerhalb von $500$ Iterationen (dort ist $\eta_2$ statt
%		$\eta_{\mathrm{emp}}$ eingetragen), die graue Fläche den zugehörigen
%		$\rho$-Bereich.}
%	\label{fig:rx-inner}
%\end{figure}
%
%
%Im linken Graphen von Abbildung~\ref{fig:rx-inner} verlaufen die
%\texttt{const\_z}-Kurven über zwei Dekaden praktisch waagerecht. In
%Zahlen steigt $\eta$ um $2{,}2\,\%$ ($n=40$), $5{,}8\,\%$ ($n=120$) und
%$21{,}7\,\%$ ($n=350$). Im rechten Panel sieht man dasselbe noch deutlicher:
%für $n=40$ und $n=120$ liegen alle 13 Stützstellen auf einer einzigen
%horizontalen Linie, für $n=350$ gibt es genau einen Sprung von $13$ auf $14$
%Iterationen.\\
%
%Der kleine Restanstieg ist kein Winkeleffekt, sondern eine Verschiebung des
%Arbeitspunkts. Mit größerem $R$ steigen die Wirkleistungsverluste, und die
%kleinste Knotenspannung sinkt von $v_{\min}=0{,}972$ auf $0{,}877$ ($n=350$).
%Da $\eta$ nach Gleichung~\eqref{eq:eta-bound} wie $v_{\min}^{-2}$ skaliert,
%erwarten wir
%\begin{equation}
%	\eta(\rho=10) \;\approx\; \eta(\rho=0{,}1)\,
%	\Bigl(\frac{v_{\min}(0{,}1)}{v_{\min}(10)}\Bigr)^{2}
%	= 0{,}1093\cdot\Bigl(\frac{0{,}9725}{0{,}8774}\Bigr)^{2}
%	= 0{,}1343 ,
%	\label{eq:rx-vmin-check}
%\end{equation}
%gemessen wurden $0{,}1331$, also $0{,}9\,\%$ daneben. Für $n=40$ und $n=120$
%liegt der Fehler bei $0{,}2\,\%$ bzw. $0{,}4\,\%$. Rechnet man den
%Spannungseffekt heraus, bleibt vom $R/X$-Einfluss auf die innere Schleife also
%nichts übrig. \todo{wieso vmin}\\
%
%Das passt gut zur Struktur des Verfahrens: $\mathbf{B}=\mathbf{Y}_{dd}$ wird
%ohne Entkopplungsannahme invertiert, und in die Schranke geht $\mathbf{Y}_{dd}$
%nur über $\lVert\mathbf{Z}_B\rVert$ ein, also über Impedanz\emph{beträge}. Die
%Bedingung $R\ll X$, die die schnellen entkoppelten Verfahren zur Trennung von
%Wirk- und Blindleistungsgleichungen brauchen, wird hier an keiner Stelle
%verwendet.\\
%
%
%Bei \texttt{const\_x} (gestrichelte Kurven) sieht das völlig anders aus. Für
%$n=40$ wächst $\eta$ von $0{,}0129$ auf $0{,}1784$, also um den Faktor
%$13{,}8$, und die Iterationszahl im rechten Panel steigt von $7$ auf $16$. Für
%$n=120$ wird es noch schlechter: bei $\rho=6{,}81$ braucht der Solver $42$
%Iterationen, bei $\rho=10$ konvergiert er innerhalb von $500$ Schritten nicht
%mehr. Diese Punkte sind im Plot als rote Kreuze eingetragen, der Bereich ist
%grau hinterlegt; das dort gezeigte $\eta_2=1{,}93$ liegt über der
%Punktlinie $\eta=1$, die Voraussetzung des Banachschen Fixpunktsatzes ist also
%verletzt. Genau so einen Verlauf würde man in der Literatur als
%$R/X$-Grenze deuten.\\
%
%Dass das nicht am Impedanzwinkel liegt, sieht man an der grauen Referenzlinie
%$\propto\sqrt{1+\rho^{2}}$: die \texttt{const\_x}-Kurven laufen im linken
%Panel weitgehend parallel dazu. Bei festem $X$ ist $\rho=10$ eben auch ein um
%den Faktor $10$ größerer Impedanzbetrag, und zusätzlich fällt $v_{\min}$ auf
%$0{,}832$ ($n=40$). Beides zusammen ergibt
%\begin{equation}
%	\frac{\eta(10)}{\eta(0{,}1)}
%	\;=\;\frac{\lvert z\rvert(10)}{\lvert z\rvert(0{,}1)}\cdot
%	\Bigl(\frac{v_{\min}(0{,}1)}{v_{\min}(10)}\Bigr)^{2}
%	\;=\; 10{,}0\cdot 1{,}436 \;=\; 14{,}4 ,
%	\label{eq:rx-constx-explain}
%\end{equation}
%gegenüber dem gemessenen Faktor $13{,}8$. Ein weiteres Argument liefert der
%Schnittpunkt der beiden Kurvenfamilien bei $\rho\approx0{,}16$, der in
%Abbildung~\ref{fig:rx-inner} (links) gut zu erkennen ist: dort ist
%$\lvert z\rvert$ in beiden Modi gleich, und die Raten stimmen mit $0{,}01304$
%(\texttt{const\_z}) und $0{,}01301$ (\texttt{const\_x}) auf $0{,}2\,\%$
%überein. Die scheinbare $R/X$-Empfindlichkeit von \texttt{const\_x} ist damit
%vollständig ein Betrags- und Arbeitspunkteffekt.
%Abschnitt~\ref{sec:rx-collapse} fasst beide Modi in eine gemeinsame Kennzahl
%zusammen.\\
%
%
%Das rechte Panel enthält streng genommen keine neue Information, es macht den
%Effekt nur anschaulicher. Die Residuen fallen in allen konvergenten Läufen
%geometrisch ab, also gilt
%$k\approx\ln(\varepsilon/e_0)/\ln\eta$. Für $n=40$, \texttt{const\_z},
%$\rho=0{,}1$ ergibt das $6{,}4$ gegenüber gemessenen $7$ Schritten, für
%$n=350$, $\rho=10$ sind es $13{,}1$ gegenüber $14$. Dass sich beide Panels so
%parallel verhalten, ist ein gutes Zeichen: es gibt offenbar keinen zweiten,
%$\rho$-abhängigen Mechanismus, der zusätzlich auf die Iterationszahl wirkt.\\
%
%\begin{table}[htbp]
%	\centering
%	\caption{Zahlen zu Abbildung~\ref{fig:rx-inner}
%		($n_{\mathrm{PV}}=0$, Lastfaktor $2{,}0$, Abbruch bei
%		$\lVert\Delta\mathbf{V}\rVert_\infty<10^{-12}$\,p.u.), $k$ ist die Zahl
%		innerer Iterationen.}
%	\label{tab:rx-inner}
%	\begin{tabular}{llS[table-format=1.5]S[table-format=1.5]S[table-format=1.5]S[table-format=2.1]cc}
%		\toprule
%		$n$ & Modus & {$\eta(0{,}1)$} & {$\eta(1)$} & {$\eta(10)$}
%		& {Faktor} & {$k(0{,}1)$} & {$k(10)$} \\
%		\midrule
%		40  & \texttt{const\_z} & 0.01302 & 0.01322 & 0.01330 & 1.0 & 7  & 7  \\
%		120 & \texttt{const\_z} & 0.03387 & 0.03525 & 0.03583 & 1.1 & 9  & 9  \\
%		350 & \texttt{const\_z} & 0.10934 & 0.12538 & 0.13306 & 1.2 & 13 & 14 \\
%		\midrule
%		40  & \texttt{const\_x} & 0.01292 & 0.01862 & 0.17845 & 13.8 & 7 & 16 \\
%		120 & \texttt{const\_x} & 0.03360 & 0.05035 & {--}    & {$>57$} & 9 & {--} \\
%		% TODO: n=350 / const_x fehlt noch in rx_sweep.csv
%		350 & \texttt{const\_x} & {} & {} & {} & {} & 13 & {} \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	,,--`` bedeutet keine Konvergenz innerhalb von $500$ Iterationen; dort ist
%	$\eta_2=1{,}93>1$ und $v_{\min}=0{,}43$\,p.u.
%\end{table}
%
%
%Die innere Fixpunktiteration ist gegen das $R/X$-Verhältnis robust. Ihre
%Geschwindigkeit wird durch den Impedanzbetrag und das daraus folgende
%Spannungsniveau bestimmt, nicht durch den Impedanzwinkel. Ein $R/X$-Sweep bei fester Reaktanz
%erzeugt eine Winkelabhängigkeit, die bei richtiger Normierung verschwinde. Die praktisch relevante Grenze liegt damit nicht in
%der inneren Schleife, sondern in der Blindleistungskorrektur der PV-Knoten
%(Abschnitt~\ref{sec:rx-outer}).
%
%\subsection{Reskalierung auf eine gemeinsame Kennzahl}
%\label{sec:rx-collapse}
%
%Abschnitt~\ref{sec:rx-inner} lässt eine Frage offen. Dieselbe innere Iteration
%verhält sich in \texttt{const\_z} praktisch $\rho$-unabhängig und bricht in
%\texttt{const\_x} zusammen. Ein Leser könnte zu Recht einwenden,
%dass \texttt{const\_z} nur ein günstig konstruierter Spezialfall ist. Was fehlt,
%ist ein Test, der beide Modi in dieselbe Aussage führt.\\
%
%Der direkte Vergleich der beiden Modi ist streng genommen unzulässig. In
%\texttt{const\_z} dreht der Sweep nur den Impedanzwinkel, alles andere bleibt
%fest. In \texttt{const\_x} verändert dasselbe $\rho$ dagegen drei Dinge
%gleichzeitig: den Winkel, den Impedanzbetrag und über die höheren Verluste den Arbeitspunkt. Abbildung~\ref{fig:rx-collapse}(a)
%zeigt also nicht den Effekt von $R/X$, sondern die Summe dieser drei Einflüsse;
%welcher Anteil davon tatsächlich auf den Winkel zurückgeht, ist aus den
%Rohdaten nicht ablesbar.\\
%
%Um den Winkel zu isolieren, rechnen wir die beiden mitvariierten Größen heraus.
%Das führt auf die korrigierte Rate
%\begin{equation}
%	\kappa \;\equiv\; \frac{\eta\,v_{\min}^{2}}{z_{\mathrm{rel}}},
%	\qquad
%	z_{\mathrm{rel}} = \frac{\lvert z\rvert}{\lvert z\rvert_{\mathrm{ref}}},
%	\label{eq:kappa-def}
%\end{equation}
%mit $\lvert z\rvert_{\mathrm{ref}}$ als Impedanzbetrag der
%\texttt{const\_z}-Läufe, damit $z_{\mathrm{rel}}$ dimensionslos ist und
%$\kappa$ die Größenordnung von $\eta$ behält. Bleibt in $\kappa$ ein Anstieg
%über $\rho$ übrig, gibt es einen echten Winkeleffekt. Der Nutzen liegt darin, dass
%\eqref{eq:kappa-def} keinen freien Parameter enthält. Die Reskalierung kann
%scheitern, und ein verbleibender Anstieg über $\rho$ wäre in
%Abbildung~\ref{fig:rx-collapse}(b) unmittelbar sichtbar.\\
%
%
%\begin{table}[htbp]
%	\centering
%	\caption{Streumaß von $\kappa$ je Netzgröße über beide Sweep-Modi und alle
%		$\rho$-Stützstellen mit konvergenter innerer Iteration. Die letzte Spalte zum
%		Vergleich das $\eta$-Wachstum in \texttt{const\_x}.}
%	\label{tab:rx-collapse}
%	\begin{tabular}{S[table-format=3.0]S[table-format=2.0]S[table-format=1.4]S[table-format=1.1]c}
%		\toprule
%		{$n$} & {Punkte} & {$\bar\kappa$} & {max.\ Abw.\ [\%]}
%		& {$\eta$-Wachstum} \\
%		\midrule
%		40  & 26 & 0.0126 & 2.1 & 13.8 \\
%		120 & 25 & 0.0326 & 2.8 & {$>57$} \\
%		350 & 13 & 0.1034 & 3.4 & {n.\,v.} \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	Aus \texttt{rx\_collapse\_stats.csv}. Bei $n=120$ fehlt der divergente Lauf
%	($\rho=10$), für $n=350$ liegen bisher nur \texttt{const\_z}-Läufe vor.
%\end{table}
%
%
%\begin{figure}[htbp]
%	\centering
%	\includegraphics[width=\linewidth]{figures/rx_collapse.pdf}
%	\caption{Test der Skalierung~\eqref{eq:kappa-def} ($n_{\mathrm{PV}}=0$).
%		(a)~Rohdaten: \texttt{const\_z} (durchgezogen, gefüllte Kreise) flach,
%		\texttt{const\_x} (gestrichelt, offene Quadrate) entlang der grauen
%		Referenz $\propto\sqrt{1+\rho^{2}}$. (b)~Nach Reskalierung fallen beide
%		Modi je Netzgröße auf einen konstanten Wert.}
%	\label{fig:rx-collapse}
%\end{figure}
%
%
%Der Test fällt positiv aus. In Abbildung~\ref{fig:rx-collapse}(a) liegen die
%beiden Kurvenfamilien bei $\rho=10$ mehr als eine Dekade auseinander, in
%Panel~(b) sind gefüllte und offene Marker auf dem selben Niveau. Die Restschwankung bleibt nach Tabelle~\ref{tab:rx-collapse}
%unter $3{,}4\,\%$, obwohl $\eta$ selbst um den Faktor $13{,}8$ variiert. Auch
%der divergente Lauf passt. Für $n=120$, \texttt{const\_x}, $\rho=10$ ergibt
%$\eta_2=1{,}93$ mit $v_{\min}=0{,}43$ und $z_{\mathrm{rel}}=9{,}92$ ein
%$\kappa\approx0{,}036$ gegenüber $\bar\kappa=0{,}033$ derselben Netzgröße. Dieser
%ist in Panel~(b) nur deshalb nicht sichtbar, weil ohne Konvergenz keine
%empirische Rate existiert. Was $\kappa$ nicht wegskaliert, ist die Netzgröße:
%die drei Farben bleiben in Panel~(b) klar getrennt, mit
%$\ln(0{,}1034/0{,}0126)/\ln(350/40)=0{,}97$, also näherungsweise linear in $n$.\\
%
%
%
%$\kappa$ ist empirisch: es stützt die Struktur der Schranke, beweist sie aber
%nicht, da~\eqref{eq:eta-bound} hinreichend und nicht notwendig ist. Für den
%praktischen Gebrauch genügt es -- die Konvergenzgeschwindigkeit lässt sich aus
%$\lvert z\rvert$, $v_{\min}$ und der Netzgröße abschätzen, ohne $R/X$ zu
%kennen. Alles gilt für reine PQ-Netze; mit PV-Knoten greift die äußere Schleife
%ein (Abschnitt~\ref{sec:rx-outer}).



% Platzhalter-Makro, vor der Abgabe entfernen:
% \usepackage{xcolor}
% \newcommand{\ph}[1]{\textcolor{red}{[#1]}}
%%======================================================================
%\section{Einfluss des R/X-Verhältnisses}
%\label{sec:rx}
%%======================================================================
%
%Das Verhältnis von Längswiderstand zu Längsreaktanz $\rho \coloneqq R/X$ gilt als
%klassische Schwierigkeit iterativer Lastflussverfahren. Der Ursprung dieser
%Einschätzung liegt in den entkoppelten Verfahren: Der \emph{Fast Decoupled Load
%	Flow} setzt $R \ll X$ voraus, um die Kopplung zwischen Wirkleistung und
%Spannungsbetrag sowie zwischen Blindleistung und Spannungswinkel vernachlässigen
%zu können. Verletzt ein Netz diese Annahme, verschlechtert sich die Konvergenz
%systematisch oder das Verfahren divergiert~\cite{stott1974,tinney1967}. Diese
%Erfahrung wurde vielfach zu der Aussage verallgemeinert, hohe $R/X$-Verhältnisse
%seien für Lastflussverfahren generell problematisch.\\
%
%Für das hier untersuchte Verfahren ist diese Verallgemeinerung nicht zwingend, und
%zwar für die beiden Schleifen aus unterschiedlichen Gründen. In die
%Kontraktionskonstante der inneren Fixpunktiteration
%\begin{equation}
%	\eta \;=\; \bigl\lVert \vect{Z}_B \diag(\vect{s}_d^{*})
%	\diag(\vect{v}^{(k)})^{-2} \bigr\rVert
%	\label{eq:eta-recap}
%\end{equation}
%geht die Netzimpedanz ausschließlich über die Knotenimpedanzmatrix
%$\vect{Z}_B = \vect{Y}_{dd}^{-1}$ ein. Eine Zerlegung nach Real- und Imaginärteil
%findet nicht statt; das Verfahren rechnet durchgängig komplex und trifft keine
%Entkopplungsannahme. Daraus folgt die Hypothese, dass allein der \emph{Betrag}
%$\lvert z\rvert=\sqrt{R^{2}+X^{2}}$ die Kontraktion bestimmt, während der
%Impedanzwinkel $\arg z = \arctan(1/\rho)$ ohne Einfluss bleibt. Die äußere
%Q-Korrektur nach Abschnitt~\ref{subsec:methode_a_herleitung} stützt sich dagegen
%auf die Sensitivität
%\begin{equation}
%	\frac{\partial |V_k|^{2}}{\partial Q_k} \;=\; 2\,X^{(\ell)}_{kk},
%	\label{eq:outer-sens-recap}
%\end{equation}
%in der der Widerstandsanteil nach Gl.~\eqref{eq:realteil_skalar} vollständig
%herausfällt. Sie kennt somit ausschließlich den Imaginärteil der Knotenimpedanz.
%Beide Schleifen sollten demnach \emph{komplementär} auf denselben Sweep reagieren.
%Ziel dieses Abschnitts ist es, diese beiden Hypothesen experimentell zu trennen
%und die daraus folgende Anwendungsgrenze des Verfahrens zu bestimmen.
%
%%----------------------------------------------------------------------
%\subsection{Versuchsaufbau: Trennung von Impedanzbetrag und Impedanzwinkel}
%\label{subsec:rx_setup}
%%----------------------------------------------------------------------
%
%Die formulierte Hypothese lässt sich an realen Netzen nicht prüfen, weil dort
%$\rho$ und $\lvert z\rvert$ stark korreliert sind. Beide Größen wachsen gemeinsam
%mit sinkendem Leiterquerschnitt, da $R\propto 1/A$ gilt, während $X$ nahezu
%querschnittsunabhängig bleibt. Tabelle~\ref{tab:rx-real} belegt diesen
%Zusammenhang über alle Spannungsebenen. Ein Vergleich zweier Netze
%unterschiedlichen $R/X$-Verhältnisses vergleicht damit implizit zwei
%unterschiedliche Impedanzbeträge, und ein beobachteter Konvergenzunterschied ist
%keiner der beiden Ursachen eindeutig zuzuordnen.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Typische Leitungsparameter und resultierende $R/X$-Verhältnisse
%		realer Betriebsmittel. Werte nach den Standardtypen der
%		pandapower-Bibliothek~\cite{pandapower}.}
%	\label{tab:rx-real}
%	\sisetup{table-number-alignment = center}
%	\begin{tabular}{@{}llS[table-format=1.3]S[table-format=1.3]S[table-format=1.3]S[table-format=2.2]@{}}
%		\toprule
%		Netzebene & Betriebsmittel
%		& {$R$} & {$X$} & {$\lvert z\rvert$} & {$R/X$} \\
%		&  & {\unit{\ohm\per\kilo\metre}} & {\unit{\ohm\per\kilo\metre}}
%		& {\unit{\ohm\per\kilo\metre}} & \\
%		\midrule
%		HöS \qty{380}{\kilo\volt}       & 490-AL1/64-ST1A      & 0.059 & 0.253 & 0.260 & 0.23 \\
%		HS \qty{110}{\kilo\volt}        & 149-AL1/24-ST1A      & 0.194 & 0.400 & 0.445 & 0.49 \\
%		MS \qty{20}{\kilo\volt}, Freil. & 94-AL1/15-ST1A       & 0.306 & 0.350 & 0.465 & 0.87 \\
%		MS \qty{20}{\kilo\volt}, Freil. & 48-AL1/8-ST1A        & 0.594 & 0.372 & 0.701 & 1.60 \\
%		MS \qty{20}{\kilo\volt}, Kabel  & NA2XS2Y 1x240 RM/25  & 0.122 & 0.112 & 0.166 & 1.09 \\
%		MS \qty{20}{\kilo\volt}, Kabel  & NA2XS2Y 1x150 RM/25  & 0.206 & 0.116 & 0.236 & 1.78 \\
%		NS \qty{0.4}{\kilo\volt}, Kabel & NAYY 4x150 SE        & 0.208 & 0.080 & 0.223 & 2.60 \\
%		NS \qty{0.4}{\kilo\volt}, Kabel & NAYY 4x50 SE         & 0.642 & 0.083 & 0.647 & 7.73 \\
%		NS \qty{0.4}{\kilo\volt}, HA    & NAYY 4x35 SE         & 0.868 & 0.085 & 0.872 & 10.2 \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%Der praktisch relevante Wertebereich erstreckt sich über knapp zwei Dekaden, von
%$\rho\approx0{,}2$ in der Höchstspannungsebene bis $\rho\approx10$ an
%Hausanschlussleitungen kleinen Querschnitts. Innerhalb dieses Bereichs variiert
%$\lvert z\rvert$ um mehr als den Faktor fünf, ohne monotonen Zusammenhang zu
%$\rho$: Das Mittelspannungskabel NA2XS2Y~$1\times240$ besitzt bei $\rho=1{,}09$
%den kleinsten Impedanzbetrag aller aufgeführten Typen, während die Freileitung
%48-AL1/8-ST1A bei ähnlichem Verhältnis $\rho=1{,}60$ den vierfachen Betrag
%aufweist. Kabelnetze sind trotz hoher $\rho$-Werte elektrisch kurz,
%Freileitungen trotz moderater $\rho$-Werte elektrisch lang.\\
%
%Um beide Einflussgrößen zu separieren, wird $\rho$ in zwei Betriebsarten
%variiert, die sich in der jeweils festgehaltenen Größe unterscheiden. Im Modus
%\texttt{const\_z} wird der Betrag $\lvert z\rvert=z_0$ festgehalten und
%ausschließlich der Impedanzwinkel gedreht:
%\begin{equation}
%	R(\rho) \;=\; z_0\,\frac{\rho}{\sqrt{1+\rho^{2}}},
%	\qquad
%	X(\rho) \;=\; \frac{z_0}{\sqrt{1+\rho^{2}}}.
%	\label{eq:mode-constz}
%\end{equation}
%Als Anker dient $z_0=\qty{0.6597}{\ohm\per\kilo\metre}$ entsprechend dem
%Niederspannungskabel NAYY~$4\times50$~SE aus Tabelle~\ref{tab:rx-real}. Da
%$\lvert z\rvert$ und damit die Kurzschlussimpedanz jedes Knotens näherungsweise
%unverändert bleibt, isoliert dieser Modus den reinen Winkeleffekt; er ist das
%eigentliche Kontrollexperiment. Im Modus \texttt{const\_x} wird dagegen die
%Reaktanz $X=x_0=\qty{0.6513}{\ohm\per\kilo\metre}$ festgehalten und der
%Widerstand skaliert:
%\begin{equation}
%	R(\rho) \;=\; \rho\,x_0,
%	\qquad
%	X(\rho) \;=\; x_0,
%	\qquad
%	\lvert z(\rho)\rvert \;=\; x_0\sqrt{1+\rho^{2}}.
%	\label{eq:mode-constx}
%\end{equation}
%Dieser Modus bildet die in realen Netzen vorliegende Korrelation nach und
%entspricht zugleich dem naiven Vorgehen, zur Erzeugung eines ungünstigen
%$R/X$-Verhältnisses lediglich den Widerstandsbelag zu erhöhen. Der Vergleich
%beider Modi erlaubt daher nicht nur die Trennung der Ursachen, sondern auch eine
%Aussage darüber, welchem Effekt in der Literatur berichtete
%$R/X$-Sensitivitäten tatsächlich zuzuordnen sind.\\
%
%Ausgewertet wird auf $13$ logarithmisch äquidistanten Stützstellen
%$\rho_k=10^{-1+k/6}$, $k=0,\dots,12$, also $\rho\in[0{,}1;\,10]$, für die
%Netzgrößen $n\in\{40,120,350\}$ des in Abschnitt~\ref{sec:testnetze}
%eingeführten Datensatzes und die PV-Anteile
%$\mathrm{pv}\in\{0;\,0{,}10;\,0{,}25;\,0{,}50\}$ bei konstantem Lastfaktor
%$\lambda=2{,}0$. Der Fall $\mathrm{pv}=0$ prüft die innere Fixpunktiteration
%isoliert. Die Sollspannungen der PV-Knoten werden nach jeder Impedanzänderung aus
%der jeweiligen Basislösung neu kalibriert ($+0{,}005\,\text{p.u.}$), damit die
%Vorgaben in jedem Betriebspunkt erreichbar bleiben. Die innere Schleife bricht
%für die Ratenmessung bei $\lVert\Delta\vect{V}\rVert_\infty<10^{-12}\,\text{p.u.}$
%ab, die äußere bei $\max_k\lvert v_k-V^{\spec}_k\rvert<10^{-6}\,\text{p.u.}$ mit
%einem Limit von $60$ Iterationen und ohne Dämpfung ($\omega=1$).\\
%
%Eine Einschränkung des Aufbaus ist vorab zu benennen: Beide Modi verlassen an
%ihren Rändern den Bereich realer Betriebsmittel. Im Modus \texttt{const\_x}
%übersteigen die Impedanzbeträge ab $\rho\gtrsim3$ jeden praktisch verlegten
%Querschnitt, und die Testnetze sind bei $\lambda=2{,}0$ elektrisch überlastet.
%$45$ der $702$ PV-Läufe lassen sich daher nicht auswerten, weil bereits die
%Fallkonstruktion keine konvergierte Basislösung findet; betroffen sind
%ausschließlich \texttt{const\_x}-Punkte mit $z_{\mathrm{rel}}\ge3{,}3$, nämlich
%$n=120$ bei $\rho=10$ sowie $n=350$ bei $\rho\ge3{,}16$. Diese Punkte liegen
%außerhalb des lösbaren Bereichs des Testnetzes und werden nicht als Fehlschlag des
%Verfahrens gezählt. Aussagen über den Einfluss von $\rho$ \emph{allein} stützen
%sich deshalb ausschließlich auf den Modus \texttt{const\_z}.
%
%%----------------------------------------------------------------------
%\subsection{Innere Fixpunktiteration}
%\label{subsec:rx_inner}
%%----------------------------------------------------------------------
%
%Abbildung~\ref{fig:rx-inner} zeigt links die gemessene Kontraktionsrate
%$\eta_{\mathrm{emp}}$ und rechts die Zahl der inneren Iterationen über $\rho$,
%jeweils für reine PQ-Netze.
%
%\begin{figure}[htbp]
%	\centering
%	\input{figures/rx_inner_invariance.pgf}
%	\caption{Kontrollexperiment zur $R/X$-Abhängigkeit der inneren
%		Fixpunktiteration ($n_\mathrm{pv}=0$). Links die gemessene
%		Kontraktionsrate $\eta_{\mathrm{emp}}$, rechts die Zahl innerer
%		Iterationen. Farbe kodiert die Netzgröße; durchgezogene Linien mit
%		gefüllten Kreisen bezeichnen den Modus \texttt{const\_z} (konstantes
%		$\lvert z\rvert$), gestrichelte Linien mit offenen Quadraten den Modus
%		\texttt{const\_x} (konstantes $X$). Die graue Linie im linken Diagramm ist
%		die Referenz $\propto\sqrt{1+\rho^{2}}$, die Punktlinie die Schranke
%		$\eta=1$. Rote Kreuze markieren Läufe ohne Konvergenz innerhalb von $500$
%		Iterationen; dort ist die Normschranke $\eta_2$ anstelle von
%		$\eta_{\mathrm{emp}}$ eingetragen.}
%	\label{fig:rx-inner}
%\end{figure}
%
%Bei konstantem Impedanzbetrag verlaufen die Kurven über zwei Dekaden praktisch
%waagerecht. Die Kontraktionsrate steigt um $2{,}2\,\%$ ($n=40$), $5{,}8\,\%$
%($n=120$) und $21{,}7\,\%$ ($n=350$); die Iterationszahl bleibt für $n=40$ und
%$n=120$ über alle $13$ Stützstellen exakt konstant und wächst bei $n=350$ um
%einen einzigen Schritt von $13$ auf $14$ (Tabelle~\ref{tab:rx-inner}).\\
%
%Die verbleibende Restvariation ist kein Winkeleffekt, sondern eine Verschiebung
%des Arbeitspunkts. Mit steigendem $R$ nehmen die Wirkleistungsverluste zu, und
%die kleinste Knotenspannung sinkt von $v_{\min}=0{,}972$ auf $0{,}877$ ($n=350$).
%Dass $v_{\min}$ quadratisch eingeht, folgt unmittelbar aus der Ableitung der
%Fixpunktabbildung,
%\begin{equation}
%	\frac{\partial}{\partial\vect{v}^{*}}
%	\bigl(\vect{s}_d^{*}\oslash\vect{v}^{*}\bigr)
%	\;=\; -\diag\bigl(\vect{s}_d^{*}\oslash(\vect{v}^{*})^{2}\bigr),
%	\label{eq:fpi-jacobian}
%\end{equation}
%weshalb die Schranke~\eqref{eq:eta-bound} den schwächsten Knoten mit $1/v_{\min}^{2}$
%abdecken muss. Damit lautet die Vorhersage
%\begin{equation}
%	\eta(\rho=10) \;\approx\; \eta(\rho=0{,}1)\,
%	\Bigl(\frac{v_{\min}(0{,}1)}{v_{\min}(10)}\Bigr)^{2}
%	= 0{,}1093\cdot\Bigl(\frac{0{,}9725}{0{,}8774}\Bigr)^{2}
%	= 0{,}1343 ,
%	\label{eq:rx-vmin-check}
%\end{equation}
%gegenüber dem gemessenen Wert $0{,}1331$, einer Abweichung von $0{,}9\,\%$. Für
%$n=40$ und $n=120$ liegt der Vorhersagefehler bei $0{,}2\,\%$ bzw.\ $0{,}4\,\%$.
%Rechnet man den Arbeitspunkteffekt heraus, verbleibt vom Einfluss des
%Impedanzwinkels auf die innere Schleife nichts. Dieses Ergebnis ist konsistent mit
%der Struktur des Verfahrens: $\vect{Y}_{dd}$ wird ohne Entkopplungsannahme
%invertiert und geht in die Schranke nur über $\lVert\vect{Z}_B\rVert$, also über
%Impedanz\emph{beträge}, ein. Die Bedingung $R\ll X$ der entkoppelten Verfahren
%wird an keiner Stelle verwendet.\\
%
%Im Modus \texttt{const\_x} ergibt sich das gegenteilige Bild. Für $n=40$ wächst
%$\eta$ von $0{,}0129$ auf $0{,}1784$, also um den Faktor $13{,}8$, und die
%Iterationszahl steigt von $7$ auf $16$. Für $n=120$ werden bei $\rho=6{,}81$
%bereits $42$ Iterationen benötigt, und bei $\rho=10$ konvergiert die Iteration
%innerhalb von $500$ Schritten nicht mehr; die zugehörige Normschranke
%$\eta_2=1{,}93$ verletzt dort die Voraussetzung des Banachschen Fixpunktsatzes.
%Genau dieser Verlauf würde konventionell als $R/X$-Grenze interpretiert.\\
%
%Dass die Ursache nicht der Impedanzwinkel ist, zeigen zwei Prüfungen. Erstens
%laufen die \texttt{const\_x}-Kurven im linken Diagramm von
%Abbildung~\ref{fig:rx-inner} weitgehend parallel zur Referenz
%$\propto\sqrt{1+\rho^{2}}$. Bei festem $X$ bedeutet $\rho=10$ einen um den Faktor
%$10$ größeren Impedanzbetrag, zusätzlich fällt $v_{\min}$ auf $0{,}832$ ($n=40$),
%sodass
%\begin{equation}
%	\frac{\eta(10)}{\eta(0{,}1)}
%	\;=\;\frac{\lvert z\rvert(10)}{\lvert z\rvert(0{,}1)}\cdot
%	\Bigl(\frac{v_{\min}(0{,}1)}{v_{\min}(10)}\Bigr)^{2}
%	\;=\; 10{,}0\cdot 1{,}436 \;=\; 14{,}4
%	\label{eq:rx-constx-explain}
%\end{equation}
%gegenüber dem gemessenen Faktor $13{,}8$ folgt. Zweitens stimmen die Raten am
%Schnittpunkt beider Kurvenfamilien bei $\rho\approx0{,}16$, wo $\lvert z\rvert$
%in beiden Modi übereinstimmt, mit $0{,}01304$ (\texttt{const\_z}) und $0{,}01301$
%(\texttt{const\_x}) auf $0{,}2\,\%$ überein. Die scheinbare
%$R/X$-Empfindlichkeit des Modus \texttt{const\_x} ist somit vollständig ein
%Betrags- und Arbeitspunkteffekt.\\
%
%Das rechte Diagramm enthält keine zusätzliche Information, macht den Effekt aber
%anschaulicher. Da die Residuen in allen konvergenten Läufen streng geometrisch
%abfallen -- der Log-Fit erreicht $R^{2}>0{,}99999$ --, gilt
%$k\approx\ln(\varepsilon/e_0)/\ln\eta$. Für $n=40$, \texttt{const\_z},
%$\rho=0{,}1$ liefert dies $6{,}4$ gegenüber gemessenen $7$ Schritten, für
%$n=350$, $\rho=10$ ergibt sich $13{,}1$ gegenüber $14$. Beide Diagramme sind
%damit redundant, was die Interpretation stützt: Es existiert kein zusätzlicher,
%$\rho$-abhängiger Mechanismus, der die Iterationszahl beeinflusst.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Zahlenwerte zu Abbildung~\ref{fig:rx-inner} ($n_\mathrm{pv}=0$,
%		Lastfaktor $2{,}0$, Abbruch bei
%		$\lVert\Delta\vect{V}\rVert_\infty<10^{-12}\,\text{p.u.}$). $k$ bezeichnet
%		die Zahl innerer Iterationen, ,,Faktor`` das Verhältnis
%		$\eta(10)/\eta(0{,}1)$.}
%	\label{tab:rx-inner}
%	\begin{tabular}{llS[table-format=1.5]S[table-format=1.5]S[table-format=1.5]S[table-format=2.1]cc}
%		\toprule
%		$n$ & Modus & {$\eta(0{,}1)$} & {$\eta(1)$} & {$\eta(10)$}
%		& {Faktor} & {$k(0{,}1)$} & {$k(10)$} \\
%		\midrule
%		40  & \texttt{const\_z} & 0.01302 & 0.01322 & 0.01330 & 1.0 & 7  & 7  \\
%		120 & \texttt{const\_z} & 0.03387 & 0.03525 & 0.03583 & 1.1 & 9  & 9  \\
%		350 & \texttt{const\_z} & 0.10934 & 0.12538 & 0.13306 & 1.2 & 13 & 14 \\
%		\midrule
%		40  & \texttt{const\_x} & 0.01292 & 0.01862 & 0.17845 & 13.8    & 7  & 16   \\
%		120 & \texttt{const\_x} & 0.03360 & 0.05035 & {--}    & {$>57$} & 9  & {--} \\
%		350 & \texttt{const\_x} & 0.10871 & {--}    & {--}    & {--}    & 13 & {--} \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	,,--`` bezeichnet fehlende Konvergenz innerhalb von $500$ Iterationen. Für
%	$n=120$, $\rho=10$ gilt $\eta_2=1{,}93$ und $v_{\min}=0{,}43\,\text{p.u.}$;
%	für $n=350$ tritt der Verlust der Kontraktion bereits ab $\rho\ge2{,}15$ auf
%	($\eta_1=1{,}51$, $\eta_2=3{,}70$, $\eta_\infty=1{,}60$ bei $\rho=10$), wo
%	auch die Newton-Raphson-Referenz keine Lösung findet.
%\end{table}
%
%Die innere Fixpunktiteration ist damit gegen das $R/X$-Verhältnis robust. Ihre
%Konvergenzgeschwindigkeit wird durch den Impedanzbetrag und das daraus folgende
%Spannungsniveau bestimmt, nicht durch den Impedanzwinkel. Ein $R/X$-Sweep bei
%fester Reaktanz erzeugt eine Winkelabhängigkeit, die bei korrekter Normierung
%verschwindet.
%
%%----------------------------------------------------------------------
%\subsection{Reskalierung auf eine gemeinsame Kennzahl}
%\label{subsec:rx_collapse}
%%----------------------------------------------------------------------
%
%Abschnitt~\ref{subsec:rx_inner} lässt einen Einwand offen: Dieselbe innere
%Iteration verhält sich im Modus \texttt{const\_z} praktisch $\rho$-unabhängig und
%bricht im Modus \texttt{const\_x} zusammen. Ein direkter Vergleich der beiden
%Modi ist unzulässig, weil dasselbe $\rho$ in \texttt{const\_x} drei Größen
%gleichzeitig verändert: den Impedanzwinkel, den Impedanzbetrag und über die
%höheren Verluste den Arbeitspunkt. Erforderlich ist daher ein Test, der beide
%Modi auf eine gemeinsame Aussage zurückführt.\\
%
%Rechnet man die beiden mitvariierten Größen heraus, ergibt sich die korrigierte
%Rate
%\begin{equation}
%	\kappa \;\coloneqq\; \frac{\eta\,v_{\min}^{2}}{z_{\mathrm{rel}}},
%	\qquad
%	z_{\mathrm{rel}} = \frac{\lvert z\rvert}{\lvert z\rvert_{\mathrm{ref}}},
%	\label{eq:kappa-def}
%\end{equation}
%mit $\lvert z\rvert_{\mathrm{ref}}$ als Impedanzbetrag der
%\texttt{const\_z}-Läufe, sodass $z_{\mathrm{rel}}$ dimensionslos ist und $\kappa$
%die Größenordnung von $\eta$ behält. Gl.~\eqref{eq:kappa-def} enthält keinen
%freien Parameter; die Reskalierung kann folglich scheitern, und ein verbleibender
%Anstieg über $\rho$ wäre in Abbildung~\ref{fig:rx-collapse}(b) unmittelbar
%sichtbar und als echter Winkeleffekt zu interpretieren.
%
%\begin{figure}[htbp]
%	\centering
%	\input{figures/rx_collapse.pgf}
%	\caption{Test der Skalierung~\eqref{eq:kappa-def} ($n_\mathrm{pv}=0$).
%		(a)~Rohdaten: \texttt{const\_z} (durchgezogen, gefüllte Kreise) verläuft
%		flach, \texttt{const\_x} (gestrichelt, offene Quadrate) entlang der grauen
%		Referenz $\propto\sqrt{1+\rho^{2}}$. (b)~Nach Reskalierung fallen beide
%		Modi je Netzgröße auf einen konstanten Wert zusammen.}
%	\label{fig:rx-collapse}
%\end{figure}
%
%\begin{table}[htbp]
%	\centering
%	\caption{Streumaß von $\kappa$ je Netzgröße über beide Sweep-Modi und alle
%		$\rho$-Stützstellen mit konvergenter innerer Iteration. Die letzte Spalte
%		gibt zum Vergleich das $\eta$-Wachstum im Modus \texttt{const\_x} an.}
%	\label{tab:rx-collapse}
%	\begin{tabular}{S[table-format=3.0]S[table-format=2.0]S[table-format=1.4]S[table-format=1.1]c}
%		\toprule
%		{$n$} & {Punkte} & {$\bar\kappa$} & {max.\ Abw.\ [\%]}
%		& {$\eta$-Wachstum} \\
%		\midrule
%		40  & 26 & 0.0126 & 2.1 & 13.8 \\
%		120 & 25 & 0.0326 & 2.8 & {$>57$} \\
%		350 & 13 & 0.1034 & 3.4 & {n.\,v.} \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	Bei $n=120$ fehlt der divergente Lauf ($\rho=10$); für $n=350$ liegen
%	auswertbare Läufe nur im Modus \texttt{const\_z} vor.
%\end{table}
%
%Der Test fällt positiv aus. In Abbildung~\ref{fig:rx-collapse}(a) liegen die
%beiden Kurvenfamilien bei $\rho=10$ mehr als eine Dekade auseinander, in
%Diagramm~(b) liegen gefüllte und offene Marker auf demselben Niveau. Die
%Restschwankung bleibt nach Tabelle~\ref{tab:rx-collapse} unter $3{,}4\,\%$,
%obwohl $\eta$ selbst um den Faktor $13{,}8$ variiert. Auch der divergente Lauf
%fügt sich ein: Für $n=120$, \texttt{const\_x}, $\rho=10$ ergeben $\eta_2=1{,}93$,
%$v_{\min}=0{,}43$ und $z_{\mathrm{rel}}=9{,}92$ ein $\kappa\approx0{,}036$
%gegenüber $\bar\kappa=0{,}033$ derselben Netzgröße; er ist in Diagramm~(b) nur
%deshalb nicht dargestellt, weil ohne Konvergenz keine empirische Rate
%existiert.\\
%
%Was $\kappa$ nicht wegskaliert, ist die Netzgröße: Die drei Kurven bleiben
%getrennt, mit $\ln(0{,}1034/0{,}0126)/\ln(350/40)=0{,}97$, also näherungsweise
%linear in $n$. Das ist die erwartete Konsequenz der radialen Topologie, da sich
%bei gleicher Last je Knoten die Serienimpedanzen entlang des Strangs addieren und
%die Thévenin-Impedanz am Strangende proportional zu $n$ wächst. Empirisch gilt
%somit
%\begin{equation}
%	\eta \;\approx\; \kappa_1\,\frac{n\,\lvert z\rvert}{v_{\min}^{2}},
%	\qquad \kappa_1\approx 3{,}1\cdot10^{-4},
%	\label{eq:eta-empirisch}
%\end{equation}
%also eine Funktion von Netzlänge, Impedanzbetrag und Arbeitspunkt, nicht von
%$\rho$.\\
%
%Zwei Einschränkungen sind zu beachten. Erstens ist Gl.~\eqref{eq:kappa-def}
%empirisch: Sie stützt die Struktur der Schranke~\eqref{eq:eta-bound}, beweist sie
%aber nicht, da diese hinreichend und nicht notwendig ist. Zweitens ist die
%Bedingung $\eta<1$ demnach kein Konvergenzkriterium im strengen Sinne. Für die
%\emph{gemessene} Rate trifft die Äquivalenz im vorliegenden Datensatz allerdings
%zu: Jeder Lauf mit $\eta_{\mathrm{emp}}<1$ konvergiert, der größte erfolgreiche
%Wert liegt bei $\eta\approx0{,}62$, und der einzige nicht konvergierende PQ-Fall
%überschreitet in allen drei Normschranken die Eins. Die Normschranken selbst sind
%deutlich konservativ und für eine Konvergenzprognose der äußeren Schleife
%ungeeignet (Abschnitt~\ref{subsec:rx_nr}). Für den praktischen Gebrauch genügt
%Gl.~\eqref{eq:eta-empirisch}: Die Konvergenzgeschwindigkeit der inneren Schleife
%lässt sich aus $\lvert z\rvert$, $v_{\min}$ und der Netzgröße abschätzen, ohne
%$R/X$ zu kennen.
%
%%----------------------------------------------------------------------
%\subsection{Äußere Blindleistungskorrektur}
%\label{subsec:rx_outer}
%%----------------------------------------------------------------------
%
%Alle bisherigen Netze waren reine PQ-Netze. Ein einsetzbares Verfahren muss
%jedoch PV-Knoten behandeln, und dort wird der Impedanzwinkel aus einem Grund
%relevant, der mit der Kontraktionsrate nichts zu tun hat: Die äußere Schleife
%verwendet Blindleistung als Stellgröße für die Spannung, und deren Hebel hängt
%nach Gl.~\eqref{eq:outer-sens-recap} allein an $X$.
%
%\paragraph{Der Faktor $\sqrt{1+\rho^{2}}$ ist keine Eigenschaft des Sweep-Modus.}
%Für ein Netz, dessen Leitungen denselben komplexen Längsbelag
%$z=\lvert z\rvert e^{\jj\varphi}$ besitzen und dessen Querglieder vernachlässigt
%werden, gilt $\vect{Y}_{dd}=z^{-1}\vect{M}$ mit einer reellen, nur von Topologie
%und Leitungslängen abhängigen Matrix $\vect{M}$. Daraus folgt
%$\vect{Z}_B=z\,\vect{M}^{-1}$: Alle Einträge von $\vect{Z}_B$ tragen denselben
%Winkel $\varphi$, und mit $\rho=\cot\varphi$ ergibt sich
%\begin{equation}
%	X_{kk}=\lvert z_{kk}\rvert\sin\varphi,
%	\qquad
%	R_{kk}=\rho\,X_{kk},
%	\qquad
%	\frac{\lvert z_{kk}\rvert}{X_{kk}}=\frac{1}{\sin\varphi}=\sqrt{1+\rho^{2}}.
%	\label{eq:zbb-angle}
%\end{equation}
%Dieses Verhältnis ist unabhängig davon, ob $\lvert z\rvert$ oder $X$
%festgehalten wird; die beiden Modi unterscheiden sich nur in der \emph{absoluten}
%Größe von $X_{kk}$. Die im Folgenden nachgewiesene $\rho$-Abhängigkeit der äußeren
%Schleife ist damit, anders als in Abschnitt~\ref{subsec:rx_inner}, \emph{kein}
%Artefakt der Parametrierung, sondern eine echte Eigenschaft der auf $X$
%gestützten Spannungsregelung. Zu beachten ist, dass Gl.~\eqref{eq:zbb-angle} den
%einheitlichen Leitungstyp der synthetischen Testnetze voraussetzt; in gemischten
%realen Netzen gilt sie nur näherungsweise.
%
%\paragraph{Die Struktur des PV--PV-Blocks bleibt unverändert.}
%Bevor der Effekt dem Betrag von $X$ zugeschrieben werden kann, ist auszuschließen,
%dass sich mit $\rho$ auch die \emph{Form} von $\vect{X}_{pp}$ verschlechtert.
%Nach Gl.~\eqref{eq:zbb-angle} ist
%$\vect{X}^{(\ell)}_{pp}(\rho)=\bigl(X(\rho)/X_{\mathrm{ref}}\bigr)\,
%\vect{X}^{(\ell)}_{pp,\mathrm{ref}}$, also eine reine Streckung.
%Tabelle~\ref{tab:rx-outer-struct} bestätigt dies numerisch: Diagonaldominanz,
%Nebendiagonalanteil, Konditionszahl und der Spektralradius $\rho_{\mathrm{J}}$
%der Jacobi-Iterationsmatrix der entkoppelten Näherung variieren über alle $13$
%Stützstellen in allen $18$ Konfigurationen um $0{,}0\,\%$. Über die PV-Anzahl
%wächst die Konditionszahl dagegen um den Faktor $21{,}5$ ($n=40$,
%$n_\mathrm{pv}=4\!\to\!20$), $28{,}7$ ($n=120$) und $21{,}6$ ($n=350$).\\
%
%Damit ergänzt Tabelle~\ref{tab:rx-outer-struct} zugleich
%Abschnitt~\ref{sec:methode_a_sensitivitaet}: Der Spektralradius
%$\rho_{\mathrm{J}}$ misst, wie gut die entkoppelte Näherung
%$\vect{X}_{pp}\approx\diag(X_{kk})$ trägt, und Werte $\rho_{\mathrm{J}}>1$
%schließen deren Konvergenz aus. Er überschreitet Eins bereits bei
%$\mathrm{pv}=0{,}25$ ($n=40$) bzw.\ $\mathrm{pv}=0{,}10$ ($n=120$) und erreicht
%$33{,}1$ bei $n=350$, $\mathrm{pv}=0{,}50$ -- und zwar $\rho$-unabhängig. Die
%beiden Fehlerquellen der äußeren Schleife sind somit orthogonal: Die
%vernachlässigte PV--PV-Kopplung skaliert mit PV-Anteil und Netzgröße, aber nicht
%mit $R/X$; die im Folgenden untersuchte vernachlässigte Nichtlinearität skaliert
%mit $R/X$, aber kaum mit dem PV-Anteil.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Kennzahlen des PV--PV-Blocks $\vect{X}_{pp}$ im Modus
%		\texttt{const\_z}. Alle vier Strukturgrößen sind über die $13$
%		$\rho$-Stützstellen konstant ($0{,}0\,\%$ Variation); nur der Betrag
%		$\bar{x}_{kk}$ skaliert mit $X(\rho)\propto(1+\rho^{2})^{-1/2}$.
%		$\rho_{\mathrm{J}}$ bezeichnet den Spektralradius der
%		Jacobi-Iterationsmatrix der entkoppelten Näherung.}
%	\label{tab:rx-outer-struct}
%	\begin{tabular}{S[table-format=3.0]S[table-format=1.2]S[table-format=3.0]
%			S[table-format=1.3]S[table-format=2.2]S[table-format=3.1]
%			S[table-format=2.2]S[table-format=1.5]S[table-format=1.5]}
%		\toprule
%		{$n$} & {pv} & {$n_\mathrm{pv}$} & {diag.\ dom.} & {offdiag.}
%		& {$\mathrm{cond}$} & {$\rho_{\mathrm{J}}$}
%		& {$\bar{x}_{kk}^{0{,}1}$} & {$\bar{x}_{kk}^{10}$} \\
%		\midrule
%		40  & 0.10 & 4   & 1.000 & 0.55 & 3.7   & 0.77  & 0.01492 & 0.00149 \\
%		40  & 0.25 & 10  & 0.500 & 1.19 & 15.1  & 1.36  & 0.01465 & 0.00146 \\
%		40  & 0.50 & 20  & 0.143 & 4.09 & 80.3  & 5.23  & 0.01275 & 0.00127 \\
%		120 & 0.10 & 12  & 0.500 & 0.98 & 10.6  & 1.18  & 0.01944 & 0.00194 \\
%		120 & 0.25 & 30  & 0.125 & 4.06 & 71.2  & 4.58  & 0.01899 & 0.00190 \\
%		120 & 0.50 & 60  & 0.044 & 10.37& 303.6 & 13.50 & 0.01709 & 0.00171 \\
%		350 & 0.10 & 35  & 0.167 & 3.27 & 45.2  & 3.58  & 0.02434 & 0.00243 \\
%		350 & 0.25 & 88  & 0.038 & 10.67& 263.0 & 12.56 & 0.02380 & 0.00238 \\
%		350 & 0.50 & 175 & 0.015 & 25.17& 975.5 & 33.13 & 0.02186 & 0.00219 \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%\paragraph{Beobachtung: Plateau, Anstieg, Abbruch.}
%Tabelle~\ref{tab:rx-outer} und das linke Diagramm von
%Abbildung~\ref{fig:rx-outer} zeigen die Zahl der äußeren Iterationen im Modus
%\texttt{const\_z}. Der Verlauf gliedert sich in drei Abschnitte. Bis
%$\rho\approx1$ liegt ein Plateau von drei Iterationen -- in acht der neun
%Konfigurationen exakt drei, lediglich bei $n=350$, $n_\mathrm{pv}=35$ vier --, und
%zwar unabhängig vom PV-Anteil, obwohl $\mathrm{cond}(\vect{X}_{pp})$ zwischen den
%Zeilen um mehr als zwei Größenordnungen variiert. Bis $\rho\approx6{,}8$ folgt ein
%moderater, ebenfalls PV-anteilsunabhängiger Anstieg auf sieben Iterationen
%($n=40$ und $n=120$). Danach bricht die Iteration ab.\\
%
%Die Lage dieses Abbruchs ist nicht monoton in der Netzgröße. Für $n=120$ tritt
%bis $\rho=10$ kein Versagen auf, allerdings mit $35$ bis $43$ Iterationen an der
%oberen Gittergrenze; für $n=40$ liegt $\rho^\ast=10$, für $n=350$ dagegen bereits
%bei $\rho^\ast=3{,}16$ ($n_\mathrm{pv}=35$) bzw.\ $4{,}64$
%($n_\mathrm{pv}=88$, $175$). Konsistent dazu korreliert die Knotenzahl praktisch
%nicht mit dem Aufwand ($\rho_{\mathrm{S}}=-0{,}07$,
%Tabelle~\ref{tab:rx-predictor}); maßgeblich ist der Betriebspunkt, nicht die
%Dimension.\\
%
%Innerhalb der gekoppelten Variante ist der PV-Anteil kein Risikofaktor, sondern
%wirkt bei $n=350$ leicht stabilisierend: $\rho^\ast$ steigt von $3{,}16$ bei $35$
%auf $4{,}64$ bei $88$ und $175$ PV-Knoten, und die Plateauhöhe sinkt von vier auf
%drei Iterationen. Je mehr Knoten geregelt werden, desto kleiner ist der an jedem
%einzelnen Knoten zu korrigierende Spannungsmismatch, weil die gekoppelte
%Formulierung die gegenseitige Stützung über die Nebendiagonalen von
%$\vect{X}_{pp}$ von vornherein berücksichtigt.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Äußere Iterationen $k_{\mathrm{out}}$ im Modus \texttt{const\_z} mit
%		gekoppelter Q-Korrektur. Die Spalte $\rho\le0{,}68$ gibt den über die sechs
%		kleinsten Stützstellen konstanten Plateauwert an; $\rho^\ast$ ist das
%		kleinste $R/X$ ohne Konvergenz.}
%	\label{tab:rx-outer}
%	\begin{tabular}{S[table-format=3.0]S[table-format=3.0]
%			S[table-format=2.0]S[table-format=2.0]S[table-format=2.0]
%			S[table-format=2.0]S[table-format=2.0]S[table-format=2.0]
%			S[table-format=2.0]S[table-format=2.0]S[table-format=2.2]}
%		\toprule
%		& & \multicolumn{8}{c}{$k_{\mathrm{out}}$ bei $\rho=$} & \\
%		\cmidrule(lr){3-10}
%		{$n$} & {$n_\mathrm{pv}$}
%		& {$\le0{,}68$} & {1{,}00} & {1{,}47} & {2{,}15} & {3{,}16}
%		& {4{,}64} & {6{,}81} & {10{,}0} & {$\rho^\ast$} \\
%		\midrule
%		40  & 4   & 3 & 3 & 3 & 4 & 4 & 5 & 7 & {\dag}  & 10.00 \\
%		40  & 10  & 3 & 3 & 3 & 4 & 4 & 5 & 7 & {\dag}  & 10.00 \\
%		40  & 20  & 3 & 3 & 3 & 4 & 4 & 5 & 7 & {\dag}  & 10.00 \\
%		\midrule
%		120 & 12  & 3 & 3 & 3 & 3 & 4 & 5 & 7 & 43      & {--} \\
%		120 & 30  & 3 & 3 & 3 & 3 & 4 & 5 & 7 & 36      & {--} \\
%		120 & 60  & 3 & 3 & 3 & 4 & 4 & 5 & 7 & 35      & {--} \\
%		\midrule
%		350 & 35  & 4 & 4 & 6 & 9 & {\dag} & {\dag} & {\dag} & {\dag} & 3.16 \\
%		350 & 88  & 3 & 4 & 5 & 7 & 17     & {\dag} & {\dag} & {\dag} & 4.64 \\
%		350 & 175 & 3 & 4 & 5 & 6 & 13     & {\dag} & {\dag} & {\dag} & 4.64 \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	{\dag}~Iterationslimit von $60$ äußeren Schritten erreicht. ,,--`` bedeutet,
%	dass im gesamten Sweep bis $\rho=10$ kein Versagen auftritt.
%\end{table}
%
%\begin{figure}[htbp]
%	\centering
%	\input{figures/rx_outer_iterations.pgf}
%	\caption{Äußere Q-Schleife im Modus \texttt{const\_z}, gekoppelte Variante.
%		Links die Zahl der äußeren Iterationen, rechts der relative
%		Linearisierungsfehler der Sensitivitätsbeziehung (Median über die äußeren
%		Schritte) über $\rho$. Farbe kodiert die Netzgröße, der Marker den
%		PV-Anteil. Rote Kreuze markieren Läufe ohne Konvergenz innerhalb von $60$
%		äußeren Iterationen, die graue Linie im rechten Diagramm die
%		Referenzsteigung $\propto\rho^{2}$ nach Gl.~\eqref{eq:lin-error-scaling}.}
%	\label{fig:rx-outer}
%\end{figure}
%
%\paragraph{Ursache: Verlust der Linearisierung.}
%Der Abbruch lässt sich unmittelbar auf den in
%Gl.~\eqref{eq:betragsquadrat_identitaet} vernachlässigten quadratischen Term
%zurückführen. Mit $\Delta V_k=\tfrac{\Delta Q_k}{|v_k|}(X_{kk}-\jj R_{kk})
%e^{\jj\theta_k}$ nach Gl.~\eqref{eq:spannung_ausmult} gilt
%$|\Delta V_k|=\Delta Q_k\,\lvert z_{kk}\rvert/|v_k|$, und das Verhältnis von
%vernachlässigtem zu berücksichtigtem Term wird mit Gl.~\eqref{eq:zbb-angle}
%\begin{equation}
%	\underbrace{\frac{|\Delta V_k|^{2}}{2X_{kk}\,\Delta Q_k}}_{\eqqcolon\,\varepsilon_{\mathrm{lin}}}
%	\;=\; \frac{\Delta Q_k\,\lvert z_{kk}\rvert^{2}}{2X_{kk}|v_k|^{2}}
%	\;\overset{\eqref{eq:methode_a_dQ_scalar}}{=}\;
%	\underbrace{\bigl(1+\rho^{2}\bigr)}_{\text{Hebel}}\cdot
%	\underbrace{\frac{\Delta(|V_k|^{2})}{4|v_k|^{2}}}_{\text{Betriebspunkt}}.
%	\label{eq:lin-error-scaling}
%\end{equation}
%Beide Faktoren wachsen mit $\rho$, jedoch aus verschiedenen Gründen. Der erste
%ist geometrisch: Die Sensitivität $2X_{kk}$ im Nenner der
%Korrekturformel~\eqref{eq:methode_a_dQ_coupled} ist nach Gl.~\eqref{eq:zbb-angle}
%um $\sqrt{1+\rho^{2}}$ kleiner als der Impedanzbetrag, sodass derselbe
%Spannungsmismatch einen entsprechend größeren Q-Schritt erzwingt -- und dieser
%Schritt verlässt den Gültigkeitsbereich der Linearisierung, die ihn erzeugt hat.
%Der zweite Faktor ist der Arbeitspunkt: Mit steigendem $R$ wachsen die
%Wirkleistungsverluste, das Spannungsprofil sinkt, und der aus dem Startzustand
%$\vect{Q}=\vect{0}$ zu schließende Mismatch $\Delta(|V_k|^{2})$ wird selbst
%größer. Physikalisch entspricht dies der bekannten Beobachtung, dass Blindleistung
%in Netzen mit hohem $R/X$ ein schlechtes Stellmittel zur Spannungshaltung ist.\\
%
%Der Blindleistungsbedarf bestätigt diese Aufspaltung quantitativ. Zwischen
%$\rho=0{,}1$ und $\rho=10$ steigt $\max_k\lvert Q_k\rvert$ im Median über die
%Netzgrößen um den Faktor $20{,}2$ ($\mathrm{pv}=0{,}10$), $30{,}1$ ($0{,}25$) und
%$18{,}7$ ($0{,}50$), während der Hebelterm allein
%$\sqrt{1+\rho^{2}}\approx10{,}0$ erwarten lässt. Die verbleibenden Faktoren
%$1{,}9$ bis $3{,}0$ sind der Beitrag des zweiten Terms in
%Gl.~\eqref{eq:lin-error-scaling}. Dass der so erzwungene Q-Schritt die
%Linearisierung entwertet, belegt die Rangkorrelation zwischen
%$\max_k\lvert Q_k\rvert$ und dem gemessenen Sensitivitätsfehler von
%$\rho_{\mathrm{S}}=0{,}67$.\\
%
%Das rechte Diagramm von Abbildung~\ref{fig:rx-outer} prüft
%Gl.~\eqref{eq:lin-error-scaling} direkt. Über den gesamten Sweep ergibt sich eine
%log-log-Steigung von $1{,}19$ bis $1{,}21$, in allen drei PV-Anteilen praktisch
%identisch. Dieser Wert ist eine \emph{untere} Schranke für das tatsächliche
%Wachstum, denn das relative Fehlermaß sättigt konstruktionsbedingt bei Eins: Alle
%divergenten Läufe liegen zwischen $0{,}999$ und $1{,}014$
%(Tabelle~\ref{tab:rx-outer-fail}), sodass die Ausgleichsgerade im oberen
%$\rho$-Bereich abknickt. Der Vorhersagewert bleibt dennoch hoch: Mit
%$\rho_{\mathrm{S}}=0{,}90$ ist $\varepsilon_{\mathrm{lin}}$ die weitaus stärkste
%Korrelationsgröße für die Zahl äußerer Iterationen und deutlich schärfer als
%$\rho$ selbst ($0{,}54$). Alle Läufe mit $\varepsilon_{\mathrm{lin}}\le0{,}54$
%konvergieren in höchstens sieben äußeren Iterationen, alle Läufe mit
%$\varepsilon_{\mathrm{lin}}\ge0{,}92$ erreichen die Toleranz gar nicht oder nur
%im letzten zugelassenen Schritt. Als praktisches Frühwarnkriterium lässt sich
%daraus die Schwelle $\varepsilon_{\mathrm{lin}}\lesssim0{,}6$ ableiten.
%
%\paragraph{Ausgeschlossene Alternativerklärungen.}
%Tabelle~\ref{tab:rx-predictor} schließt die naheliegenden Alternativen aus.
%Konditionszahl und Spektralradius von $\vect{X}_{pp}$ korrelieren mit $-0{,}24$
%negativ und damit gegenläufig zur Erwartung, die PV-Anzahl mit $-0{,}19$
%ebenfalls; die Kontraktionsrate $\eta$ der inneren Schleife liegt mit $0{,}15$
%nahe null und die Knotenzahl mit $-0{,}07$ praktisch bei null. Weder eine
%schlechtere Kondition der Sensitivitätsmatrix noch die vernachlässigte
%PV--PV-Kopplung noch die innere Iteration erklären den Aufwand der äußeren
%Schleife. Als Ursache verbleibt der Linearisierungsfehler nach
%Gl.~\eqref{eq:lin-error-scaling}.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Rangkorrelation (Spearman) zwischen Netz- bzw.\ Sweep-Größen und der
%		Zahl äußerer und innerer Iterationen über alle $217$ konvergenten PV-Läufe
%		beider Modi.}
%	\label{tab:rx-predictor}
%	\begin{tabular}{lS[table-format=-1.3]S[table-format=-1.3]}
%		\toprule
%		Größe & {$\rho_{\mathrm{S}}$ zu $k_{\mathrm{out}}$}
%		& {$\rho_{\mathrm{S}}$ zu $k_{\mathrm{in}}$} \\
%		\midrule
%		Linearisierungsfehler (Median) &  0.899 &  0.892 \\
%		Linearisierungsfehler (Max.)   &  0.898 &  0.885 \\
%		$\rho=R/X$                     &  0.537 &  0.511 \\
%		$\max_k\lvert Q_k\rvert$       &  0.350 &  0.249 \\
%		$v_{\min}$                     & -0.329 & -0.593 \\
%		$\rho_{\mathrm{J}}$            & -0.240 & -0.089 \\
%		$\mathrm{cond}(\vect{X}_{pp})$ & -0.239 & -0.087 \\
%		$n_\mathrm{pv}$                & -0.190 &  0.038 \\
%		$\eta$                         &  0.154 &  0.446 \\
%		$n$                            & -0.068 &  0.222 \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%\paragraph{Zwei Versagensmechanismen.}
%Die Läufe am Iterationslimit zerfallen in zwei klar unterscheidbare Klassen
%(Tabelle~\ref{tab:rx-outer-fail}). Bei $n=40$ und $\rho=10$ liegt keine
%Divergenz vor, sondern ein Überschwing-Grenzzyklus des ungedämpften
%Newton-Schritts: Das Spannungsresiduum fällt auf $9{,}6\cdot10^{-7}$ bis
%$2{,}6\cdot10^{-5}\,\text{p.u.}$ ab, die Blindleistungen bleiben mit $6$ bis
%$17\,\text{p.u.}$ endlich, und die innere Schleife benötigt mit $5{,}0$ bis
%$5{,}2$ Iterationen pro äußerem Schritt genauso viele wie bei $\rho=0{,}1$. Die
%Amplitude des Zyklus wird durch den Linearisierungsfehler von $0{,}92$ bis
%$0{,}97$ gesetzt.\\
%
%Bei $n=350$ divergiert die Schleife dagegen tatsächlich: Das Residuum stagniert
%zwischen $0{,}36$ und $0{,}89\,\text{p.u.}$, die Blindleistungen erreichen
%$6{,}2\cdot10^{2}$ bis $4{,}7\cdot10^{4}\,\text{p.u.}$, und das Verhältnis
%innerer zu äußeren Iterationen springt von $5{,}5$ auf $115$ bis $197$. Ursache
%ist eine Rückkopplung über den Arbeitspunkt: Die unphysikalischen
%Q-Injektionen treiben die Spannungen so weit aus dem Nennbereich, dass $\eta$
%nach Gl.~\eqref{eq:eta-recap} über Eins steigt und die innere Kontraktion
%verloren geht. Dass dies allein von der äußeren Schleife verursacht wird, belegt
%der Schätzwert am nominalen Arbeitspunkt: Selbst in den gescheiterten Fällen
%bleibt $\eta_2$ mit einem Median von $0{,}142$ deutlich unter Eins
%(Tabelle~\ref{tab:rx-nr}). Die in Abschnitt~\ref{subsec:rx_inner} nachgewiesene
%Robustheit der inneren Schleife ist somit an physikalisch sinnvolle Injektionen
%gebunden und kann durch die äußere Schleife ausgehebelt werden.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Alle Läufe im Modus \texttt{const\_z} (gekoppelt), die das
%		Iterationslimit von $60$ äußeren Schritten erreichen. $\varepsilon_V$ ist
%		das Spannungsresiduum am Abbruch, $k_{\mathrm{in}}/k_{\mathrm{out}}$ die
%		Zahl innerer Iterationen pro äußerem Schritt,
%		$\varepsilon_{\mathrm{lin}}$ der Median des Linearisierungsfehlers nach
%		Gl.~\eqref{eq:lin-error-scaling}.}
%	\label{tab:rx-outer-fail}
%	\begin{tabular}{S[table-format=3.0]S[table-format=3.0]S[table-format=2.2]
%			S[table-format=1.2e-1]S[table-format=5.0]S[table-format=3.1]
%			S[table-format=1.3]l}
%		\toprule
%		{$n$} & {$n_\mathrm{pv}$} & {$\rho$} & {$\varepsilon_V$\,[p.u.]}
%		& {$\max_k\lvert Q_k\rvert$\,[p.u.]} & {$k_{\mathrm{in}}/k_{\mathrm{out}}$}
%		& {$\varepsilon_{\mathrm{lin}}$} & Verhalten \\
%		\midrule
%		40  & 4   & 10.00 & 2.58e-5 & 6      & 5.2   & 0.968 & Grenzzyklus \\
%		40  & 10  & 10.00 & 3.05e-6 & 9      & 5.2   & 0.936 & Grenzzyklus \\
%		40  & 20  & 10.00 & 9.64e-7 & 17     & 5.0   & 0.916 & Grenzzyklus\rlap{$^{\ast}$} \\
%		\midrule
%		350 & 35  & 3.16  & 5.31e-1 & 617    & 114.6 & 1.014 & Divergenz \\
%		350 & 35  & 4.64  & 5.86e-1 & 2874   & 190.8 & 1.003 & Divergenz \\
%		350 & 35  & 6.81  & 4.46e-1 & 2479   & 193.8 & 1.002 & Divergenz \\
%		350 & 35  & 10.00 & 6.65e-1 & 2516   & 196.8 & 1.002 & Divergenz \\
%		350 & 88  & 4.64  & 3.56e-1 & 2894   & 187.7 & 1.007 & Divergenz \\
%		350 & 88  & 6.81  & 8.44e-1 & 4383   & 193.8 & 1.003 & Divergenz \\
%		350 & 88  & 10.00 & 5.08e-1 & 15555  & 194.4 & 1.001 & Divergenz \\
%		350 & 175 & 4.64  & 8.92e-1 & 16759  & 193.8 & 1.000 & Divergenz \\
%		350 & 175 & 6.81  & 4.38e-1 & 17070  & 196.8 & 1.007 & Divergenz \\
%		350 & 175 & 10.00 & 4.20e-1 & 46661  & 196.8 & 0.999 & Divergenz \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	$^{\ast}$~Unterschreitet die Toleranz im letzten zugelassenen Schritt und gilt
%	formal als konvergent.
%\end{table}
%
%\paragraph{Gegenprobe im Modus \texttt{const\_x}.}
%Nach Gl.~\eqref{eq:zbb-angle} ist der Hebelterm $1+\rho^{2}$ modusunabhängig; im
%Modus \texttt{const\_x} kommt lediglich hinzu, dass mit
%$\lvert z\rvert=x_0\sqrt{1+\rho^{2}}$ auch der Betriebspunktterm stark wächst.
%Die äußere Schleife muss dort folglich \emph{früher} versagen, und genau das
%zeigen die Daten: Die Konvergenzquote sinkt von $88{,}9\,\%$ auf $74{,}4\,\%$,
%der Median von $\rho^\ast$ von $7{,}32$ auf $4{,}64$, und die Grenzen
%verschieben sich einheitlich zu kleineren Werten -- $\rho^\ast=6{,}81$ statt $10$
%bei $n=40$, $3{,}16$ bis $4{,}64$ statt keinem Versagen bei $n=120$ und $2{,}15$
%statt $3{,}16$ bis $4{,}64$ bei $n=350$. Eine $\rho$-Invarianz der äußeren
%Schleife bei festem $X$, wie sie eine ausschließliche Betrachtung von $X_{kk}$
%nahelegen würde, liegt somit nicht vor; maßgeblich ist nach
%Gl.~\eqref{eq:zbb-angle} das Verhältnis $\lvert z_{kk}\rvert/X_{kk}$. Die
%Rollenverteilung der beiden Schleifen bleibt dennoch komplementär: Die innere
%Iteration sieht ausschließlich $\lvert z\rvert$ und ist gegen $\rho$ invariant,
%die äußere sieht $\rho$ unmittelbar und in beiden Modi.
%
%\paragraph{Der Zusatzaufwand entsteht ausschließlich in der äußeren Schleife.}
%Im konvergenten Bereich bleibt das Verhältnis innerer zu äußeren Iterationen
%nahezu konstant bei $5{,}5$, und selbst in den Grenzzyklus-Läufen bei $\rho=10$
%liegt es unverändert bei $5{,}0$ bis $5{,}2$. Auch der Aufwand \emph{pro} innerer
%Iteration ist $\rho$-unabhängig: Die log-log-Steigungen über $\rho$ liegen
%zwischen $-0{,}04$ und $-0{,}17$, sind also leicht fallend und ohne erkennbaren
%Trend. Die Systemmatrix bleibt im Sweep unverändert faktorisierbar; ein höheres
%$R/X$ verteuert die einzelne Iteration nicht, sondern erhöht nur deren Anzahl in
%der äußeren Schleife. Die gemessenen Absolutzeiten sind dagegen nicht
%belastbar: Der Sprung von $\qty{0.032}{\milli\second}$ ($n=40$) auf
%$\qty{5.33}{\milli\second}$ ($n=120$) ist mit dem quadratisch wachsenden Aufwand
%des Matrix-Vektor-Produkts nicht erklärbar und auf die BLAS-Aufwärmphase sowie die
%einmalige Faktorisierung im jeweils ersten Lauf einer Gruppe zurückzuführen. Für
%Absolutzeiten ist der dedizierte Benchmark aus
%Abschnitt~\ref{sec:einzelner_lastfluss} maßgeblich.
%
%\paragraph{Vergleich mit der entkoppelten Näherung.}
%Die in Abschnitt~\ref{sec:methode_a_sensitivitaet} getroffene Entscheidung für
%die gekoppelte Korrektur bestätigt sich im Sweep deutlich. Über je $117$ Läufe
%erreicht die gekoppelte Variante im Modus \texttt{const\_z} eine Konvergenzquote
%von $88{,}9\,\%$ bei einem Median von drei äußeren und $16{,}5$ inneren
%Iterationen; die entkoppelte Variante kommt auf $12{,}8\,\%$ bei $31$ äußeren und
%$114$ inneren Iterationen. Ihr Versagen ist dabei nicht $\rho$-getrieben, sondern
%durch $\rho_{\mathrm{J}}>1$ aus Tabelle~\ref{tab:rx-outer-struct} bestimmt: Sie
%konvergiert praktisch nur für $n_\mathrm{pv}=4$ ($n=40$) und scheitert bei
%größeren PV-Zahlen bereits am kleinsten Sweep-Punkt $\rho=0{,}1$. Der PV-Anteil,
%der in der gekoppelten Variante leicht stabilisierend wirkt, ist in der
%entkoppelten das dominante Ausschlusskriterium.\footnote{Die zusätzlich
%	vermessene Variante mit numerisch, per finiter Differenz gebildeter
%	Sensitivität konvergierte in keinem der $117$ Läufe. Da dieselben
%	Konfigurationen mit analytischer Sensitivität zu $87\,\%$ konvergieren, ist
%	dies als Implementierungsdefekt der Variante zu bewerten; sie wird von der
%	Interpretation ausgenommen und in Abschnitt~\ref{sec:ausblick} als offener
%	Punkt geführt.}
%
%%----------------------------------------------------------------------
%\subsection{Abgrenzung von Verfahrensgrenze und Lösbarkeitsgrenze}
%\label{subsec:rx_nr}
%%----------------------------------------------------------------------
%
%Ob die beobachtete Grenze dem Verfahren oder dem Netzzustand zuzurechnen ist,
%entscheidet der Vergleich mit der Newton-Raphson-Referenz, die für jeden Fall aus
%dem Flat Start mitgerechnet wird. Tabelle~\ref{tab:rx-nr} stellt beide Verfahren
%über alle $234$ gekoppelten Läufe beider Modi gegenüber. In $191$ Fällen
%konvergieren beide, in $41$ Fällen keines von beiden, in zwei Fällen nur
%Newton-Raphson -- und in keinem einzigen Fall nur das hier untersuchte Verfahren.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Abgrenzung von Verfahrens- und Lösbarkeitsgrenze über die
%		Newton-Raphson-Referenz (\texttt{pandapower}), alle $234$ Läufe mit
%		gekoppelter Q-Korrektur. $\eta_2$ ist die am nominalen Arbeitspunkt
%		geschätzte Kontraktionsrate der inneren Iteration.}
%	\label{tab:rx-nr}
%	\begin{tabular}{lS[table-format=3.0]S[table-format=1.3]S[table-format=1.3]
%			S[table-format=1.3]S[table-format=2.2]S[table-format=2.2]}
%		\toprule
%		konvergiert & {Fälle} & {$v_{\min}$ (Med.)} & {$v_{\min}^{\mathrm{NR}}$}
%		& {$\eta_2$ (Med.)} & {$\rho_{\min}$} & {$\rho_{\max}$} \\
%		\midrule
%		beide    & 191 & 0.978 & 0.981 & 0.035 & 0.10  & 10.00 \\
%		keines   &  41 & 0.884 & {--}  & 0.142 & 2.15  & 10.00 \\
%		nur NR   &   2 & 0.989 & 0.993 & 0.012 & 10.00 & 10.00 \\
%		nur TPF  &   0 & {--}  & {--}  & {--}  & {--}  & {--}  \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%Die $41$ gemeinsam gescheiterten Läufe liegen ausnahmslos bei $\rho\ge2{,}15$
%und weisen mit $v_{\min}=0{,}884\,\text{p.u.}$ im Median einen deutlich
%abgesenkten Betriebspunkt auf; $15$ von ihnen sind die in
%Abschnitt~\ref{subsec:rx_setup} beschriebenen, nicht konstruierbaren Fälle. In
%dieser Klasse scheitert die äußere Schleife nicht an ihrer Linearisierung,
%sondern am Fehlen einer erreichbaren Lösung. Damit verbleiben genau zwei von
%$234$ Läufen als echte Verfahrensgrenze. Beide liegen bei $\rho=10$ und bei
%$v_{\min}\approx0{,}989\,\text{p.u.}$, also in einem elektrisch unkritischen
%Betriebspunkt, und beide gehören zur Klasse der Grenzzyklen aus
%Tabelle~\ref{tab:rx-outer-fail}. Ein Residuum von $3\cdot10^{-6}\,\text{p.u.}$
%nach $60$ Schritten ist kein Konvergenzproblem im eigentlichen Sinne, sondern ein
%Dämpfungsproblem: Eine Schrittweitensteuerung $\omega<1$ oder eine exakte
%Sensitivität würde diese Fälle mit hoher Wahrscheinlichkeit einfangen, die
%verbleibenden $41$ Fälle dagegen nicht, weil dort keine Lösung existiert.
%
%%----------------------------------------------------------------------
%\subsection{Zwischenfazit und Einordnung}
%\label{subsec:rx_fazit}
%%----------------------------------------------------------------------
%
%Die Untersuchung lokalisiert den Einfluss des $R/X$-Verhältnisses eindeutig. Die
%innere Fixpunktiteration ist gegen $\rho$ invariant: Ihre Kontraktionsrate folgt
%bis auf $3{,}4\,\%$ der Invariante $\kappa=\eta\,v_{\min}^{2}/z_{\mathrm{rel}}$
%mit $\kappa\propto n^{0{,}97}$ und hängt damit von Netzlänge, Impedanzbetrag und
%Arbeitspunkt ab, nicht vom Leitungscharakter. Ein $R/X$-Sweep bei fester Reaktanz
%erzeugt eine scheinbare Winkelabhängigkeit, die sich vollständig als Betrags- und
%Arbeitspunkteffekt erklärt. Der PV--PV-Block ist wegen
%$\vect{X}_{pp}=X\,(\vect{M}^{-1})_{pv,pv}$ strukturell $\rho$-invariant; seine
%Kondition wächst ausschließlich mit der Zahl der PV-Knoten.\\
%
%Die einzige echte $\rho$-Empfindlichkeit liegt in der Linearisierung der
%Q-Korrektur, und sie ist wegen
%$\lvert z_{kk}\rvert/X_{kk}=\sqrt{1+\rho^{2}}$ in beiden Sweep-Modi vorhanden.
%Nicht eine schlechtere Kondition der Sensitivitätsmatrix ist ursächlich -- diese
%ist über den gesamten Sweep exakt unverändert und korreliert mit dem Aufwand
%sogar negativ ($-0{,}24$) --, sondern der mit $\rho$ schrumpfende Betrag von
%$\vect{X}_{pp}$, der die Q-Schritte vergrößert und dadurch die eigene
%Linearisierung entwertet. Der relative Linearisierungsfehler ist mit
%$\rho_{\mathrm{S}}=0{,}90$ der mit Abstand beste Prädiktor für die Zahl äußerer
%Iterationen; als Frühwarnschwelle eignet sich
%$\varepsilon_{\mathrm{lin}}\lesssim0{,}6$.\\
%
%Bis $\rho\approx1$ -- dem Bereich typischer Mittel- und Hochspannungsnetze --
%ist der Aufwand mit drei äußeren Iterationen konstant und vom PV-Anteil
%unabhängig; bis $\rho\approx6{,}8$ steigt er moderat auf sieben. Die Grenze
%$\rho^\ast$ ist nicht monoton in der Netzgröße, weil zwei verschiedene
%Mechanismen wirken: bei kleinen Netzen ein Überschwing-Grenzzyklus dicht an der
%Lösung ($\varepsilon_V\le2{,}6\cdot10^{-5}\,\text{p.u.}$), bei $n=350$ echte
%Divergenz mit Rückkopplung auf die innere Schleife. Der Vergleich mit
%Newton-Raphson ordnet beide Fälle ein: Von $234$ Läufen sind lediglich zwei eine
%echte Verfahrensgrenze, $41$ dagegen Fälle ohne erreichbare Lösung, und kein
%einziger Fall, in dem ausschließlich das hier untersuchte Verfahren scheitert.
%Die $R/X$-Grenze ist damit keine Grenze der Tensor-Formulierung, sondern die
%Grenze der Spannungsregelung über Blindleistung, die sie mit jedem Verfahren
%teilt, das $\partial|V|^{2}/\partial Q\approx2X$ verwendet.\\
%
%Praktisch bindend ist ohnehin früher der Blindleistungsbedarf. Er wächst über den
%Sweep um mehr als eine Größenordnung und erreicht bei $n=40$ und $\rho=10$ bereits
%$6$ bis $17\,\text{p.u.}$; lange vor der numerischen Grenze überschreitet die
%geforderte Blindleistung die Kapazität der Wechselrichter, sodass die betroffenen
%Knoten auf PQ-Betrieb umschalten müssten und das Regelziel $|V^{\spec}|$ nicht
%mehr erreichbar ist. Hinzu kommt, dass der kritische Quadrant des
%Parameterraums in realen Systemen kaum besetzt ist: Nach
%Tabelle~\ref{tab:rx-real} tritt $\rho\gtrsim7$ ausschließlich bei
%Niederspannungskabeln kleinen Querschnitts auf, die typischerweise in kurzen,
%kleinen Netzen verlegt sind, während große Netze in höheren Spannungsebenen mit
%$\rho\lesssim1$ liegen. Netzgröße und $R/X$ sind in der Praxis antikorreliert.
%Für ein $40$-Knoten-Netz mit durchgängig NAYY~$4\times50$~SE ($\rho=7{,}7$)
%benötigt das Verfahren nach Tabelle~\ref{tab:rx-outer} sieben äußere Iterationen
%und ist damit uneingeschränkt einsetzbar; für das $350$-Knoten-Netz bei
%realistischem $\rho\le1$ genügen drei bis vier.\\
%
%Abschließend sind die Grenzen der Untersuchung zu benennen. Sie beruht auf einer
%einzigen, radialen Topologiefamilie mit einheitlichem Leitungstyp, weshalb
%Gl.~\eqref{eq:zbb-angle} exakt gilt; in gemischten realen Netzen ist sie nur eine
%Näherung. Der Lastfaktor ist mit $\lambda=2{,}0$ festgehalten, die äußere Schleife
%ungedämpft ($\omega=1$), und es werden drei Netzgrößen betrachtet. Für den Modus
%\texttt{const\_x} liegen bei $n=350$ keine auswertbaren PV-Läufe vor, und die
%Variante mit numerischer Sensitivität ist wegen des genannten
%Implementierungsdefekts nicht bewertbar. Die naheliegende Gegenmaßnahme gegen die
%identifizierte Grenze -- eine Schrittweitensteuerung, die das beobachtete
%Überschießen dämpft -- wird in Abschnitt~\ref{sec:ausblick} aufgegriffen.
%



%======================================================================
\section{Einfluss des R/X-Verhältnisses}
\label{sec:rx}
%======================================================================


Für diesen Abschnitt wird ein weiterer Parameter der Testnetze analysiert, welcher zuvor konstant gehalten wurde.
Dabei handelt es sich um das R/X-Verhältnis  $\rho \coloneqq R/X$.
Es beschreibt das Verhältnis zwischen Ohmschen Widerständen und Reaktanzen von elektrischen Leitungen.
Es Bestimmt den Impedanzwinkel der komplexen Leitungsimpedanz.
Ist das Verhältnis klein, ist die Leitung überwiegend induktiv, da der Winkel gegen $\frac{\pi}{2}$ läuft.
Bei großen $\rho$-Werten wirkt die Leitung Ohmsch aufgrund eines niedrigen Impedanzwinkels.\\

Besonders in entkoppelten Lastflussmethoden, wie dem \emph{Fast Decoupled Load Flow} wird $R \ll X$ vorausgesetzt, um Wirk- und Blindleistungsfluss voneinander zu entkoppeln.
Unter Verletzung dieser Annahme verschlechtern sich Konvergenzeigenschaften der Verfahren und  führen möglicherweise sogar zu Divergenz~\cite{Stott1974FDLF, Stott1974Review, Zimmerman1995, Kersting2017,  Shirmohammadi1988, Teng2003, Tinney1967, Tripathy1982}.
Entsprechend ist es von Interesse, den erweiterten TPF auf dessen Abhängigkeit zu analysieren, um mögliche Abhängigkeiten und Konvergenzgrenzen zu charakterisieren.
Diese Fragestellung folgt auch durch die Verwendung von Verteilernetzen.
In Tabelle~\ref{tab:rx-real} sind verschiedene R/X-Verhältnisse für unterschiedliche Kabel aufgeführt. 
Es ist auffällig, dass sie für Mittel- und Niederspannungskabel (MS, NS) steigen, da der Ohmsche Widerstand invers-proportional zu dem Leiterquerschnitt ist, während die Reaktanz keine solche Abhängigkeit aufweist.
Genau in der niederen Spannungsebene befinden sich in der Regel die radialen Verteilernetze, die der Gegenstand dieser Analyse sind.
\\
\begin{table}[htbp]
	\centering
	\caption{Typische Leitungsparameter und resultierende $R/X$-Verhältnisse
		realer Betriebsmittel (Auswahl). Werte nach den Standardtypen der
		pandapower-Bibliothek~\cite{pandapower}. Der praktisch relevante
		Wertebereich erstreckt sich über knapp zwei Dekaden.}
	\label{tab:rx-real}
	\sisetup{table-number-alignment = center}
	\begin{tabular}{@{}llS[table-format=1.3]S[table-format=1.3]S[table-format=1.3]S[table-format=2.2]@{}}
		\toprule
		Netzebene & Betriebsmittel
		& {$R$} & {$X$} & {$\lvert z\rvert$} & {$R/X$} \\
		&  & {\unit{\ohm\per\kilo\metre}} & {\unit{\ohm\per\kilo\metre}}
		& {\unit{\ohm\per\kilo\metre}} & \\
		\midrule
		HöS \qty{380}{\kilo\volt}       & 490-AL1/64-ST1A      & 0.059 & 0.253 & 0.260 & 0.23 \\
		HS \qty{110}{\kilo\volt}        & 149-AL1/24-ST1A      & 0.194 & 0.400 & 0.445 & 0.49 \\
		MS \qty{20}{\kilo\volt}, Freil. & 48-AL1/8-ST1A        & 0.594 & 0.372 & 0.701 & 1.60 \\
		MS \qty{20}{\kilo\volt}, Kabel  & NA2XS2Y 1x150 RM/25  & 0.206 & 0.116 & 0.236 & 1.78 \\
		NS \qty{0.4}{\kilo\volt}, Kabel & NAYY 4x50 SE         & 0.642 & 0.083 & 0.647 & 7.73 \\
		NS \qty{0.4}{\kilo\volt}, HA    & NAYY 4x35 SE         & 0.868 & 0.085 & 0.872 & 10.2 \\
		\bottomrule
	\end{tabular}
\end{table}

Für den erweiterten TPF lassen sich vor der quantitativen Analyse, bereits aufgrund struktureller Eigenschaften aussagen über des Einfluss des Verhältnisses treffen.
Für die innere Schleife kann zunächst die Kontraktionszahl $\eta$ aus Gleichung~\eqref{eq:eta} betrachtet werden. 
Sie ist proportional zur Busimpedanzmatrix $\ZB$.
Die Leitungsimpedanzen können nur über diese einen Beitrag zur Kontraktion leisten.
Es werden folglich weder Aufteilung in Imaginär- und Realteil durchgeführt, noch werden Entkopplungsmaßnahmen vorgenommen.
Es ist daher naheliegend dass das R/X-Verhältnis bloß als Betrag

\begin{equation}
	\lvert z\rvert=\sqrt{R^{2}+X^{2}}
\end{equation}

Einfluss auf die Konvergenz nehmen kann. 
Der Winkel hat anhand dieser Betrachtung keinen Einfluss auf die Konvergenzrate.\\

Für die äußere Q-Korrektur muss für eine Aussage über die Leitungsabhängigkeit die Sensitivität~\eqref{eq:methode_a_dQ_coupled} betrachtet werden.
Dort ist die Leitungsimpedanz ein Teil der PV-PV-Reaktanzmatrix und geht invers in die Korrekturformel ein.
der reelle Widerstandsanteil fällt dadurch komplett weg und lediglich die Reaktanz hat einen Einfluss auf die Schrittweite der Korrektur.
Daraus lassen sich im Gegensatz zur inneren Schleife keine direkten aussagen über eine Skalierung mit dem Impeanzbetrag oder dem Winkel treffen.\\

Diese oberflächlichen Beobachtungen sind dennoch praktische Anhaltspunkte für den experimentellen Entwurf.
Aus diesen tritt hervor, dass Betrag und Winkel separat variiert werden müssen. 
In Realität ist dies schwer zu gewährleisten, da das R/X-Verhältnis und der Impedanzbetrag dort in der Regel korrelieren, was aus Tabelle~\ref{tab:rx-real} und der inversen Proportionalität zum Leiterquerschnitt hervorgeht. 
Die Korrelation ist außerdem nicht monoton.
Die Mittelspannungsleitung NA2XS2Y~$1\times150$ besitzt bei $\rho=1{,}78$ knapp ein
Drittel des Impedanzbetrags der Freileitung 48-AL1/8-ST1A bei $\rho=1{,}60$.
Entsprechend muss für die Analyse künstlich eine Separation der Einflussgrößen erflogen.
Für das Experiment werden deshalb zwei Betriebszustände eingeführt welche dies bezwecken sollen.\\

Im ersten Betriebsmodus  \texttt{const\_z} soll der Impedanzbetrag $\lvert z\rvert$ für sich ändernde R/X-Verhältnisse $\rho$ konstant gehalten werden. 
Durch $z = R + \mathrm{j}X$ ist können Reaktanz und Widerstand durch 

\begin{equation}
	R(\rho) \;=\; \lvert z\rvert\,\frac{\rho}{\sqrt{1+\rho^{2}}},
	\qquad
	X(\rho) \;=\; \frac{\lvert z\rvert}{\sqrt{1+\rho^{2}}}
	\label{eq:mode-constz}
\end{equation}

als Funktion des Verhältnisses dargestellt werden.
Dadurch wird eine reiner Winkeleffekt durch die Änderung des Verhältnisses erzwungen.
Für die Simulationsreihe wird das Niederspannungskabel NAYY~$4\times50$~SE als Referenz mit Betrag $\qty{0.649}{\ohm\per\kilo\metre}$ verwendet.\\

Im zweiten Betriebszustand \texttt{const\_x} des Experiments wird jedoch die Reaktanz bei $X$ auf diesem Wert festgehalten und  der Widerstand wird gemäß 

\begin{equation}
	R(\rho)=\rho\,X
	\label{eq:const_x}
\end{equation}

skaliert. 
Die Variable wird aufgrund der realen inversen Proportionalität zum Querschnitt gewählt.
Der Impedanzbetrag kann dadurch ebenfalls in eine R/X-abhängige Form 

\begin{equation}
\lvert z(\rho)\rvert = X\sqrt{1+\rho^{2}}
\label{eq:zrho}
\end{equation}

gebracht werden.
Er wächst dementsprechend mit dem Verhältnis.
Dieser Modus soll einen realistischeren Fall darstellen, wie dieser in der Tabelle ersichtlich ist.
Hier ändert sich sowohl Betrag als auch um den Winkel.
Es dient als naive Erzeugung eines ungünstigeren Verhältnisses durch simple Erhöhung des Widerstandbelags der Leitung.\\

Für beide Modi werden 3 Netzgrößen (40, 120, 350 Knoten) mit PV-Anteilen bis $50\,\%$ untersucht. 
Dabei folgt die PV-Modellierung  dem Verfahren aus \cref{sec:pv_auswirkung}.
Es werden 13 logarithmisch verteilte Verhältnisse $\rho$ zwischen 0,1 und 10 betrachtet.









%Das Verhältnis von Längswiderstand zu Längsreaktanz $\rho \coloneqq R/X$ gilt als
%klassische Schwierigkeit iterativer Lastflussverfahren. Der Ursprung dieser
%Einschätzung liegt in den entkoppelten Verfahren: Der \emph{Fast Decoupled Load
%	Flow} setzt $R \ll X$ voraus, um die Kopplung zwischen Wirkleistung und
%Spannungsbetrag sowie zwischen Blindleistung und Spannungswinkel vernachlässigen
%zu können; verletzt ein Netz diese Annahme, verschlechtert sich die Konvergenz
%systematisch oder das Verfahren divergiert~\cite{stott1974,tinney1967}. Diese
%Erfahrung wurde vielfach zu der Aussage verallgemeinert, hohe $R/X$-Verhältnisse
%seien für Lastflussverfahren generell problematisch.\\
%
%Für das hier untersuchte Verfahren ist diese Verallgemeinerung nicht zwingend, und
%zwar für die beiden Schleifen aus unterschiedlichen Gründen. In die
%Kontraktionskonstante der inneren Fixpunktiteration
%\begin{equation}
%	\eta \;=\; \bigl\lVert \vect{Z}_B \diag(\vect{s}_d^{*})
%	\diag(\vect{v}^{(k)})^{-2} \bigr\rVert
%	\label{eq:eta-recap}
%\end{equation}
%geht die Netzimpedanz ausschließlich über $\vect{Z}_B = \vect{Y}_{dd}^{-1}$ ein.
%Eine Zerlegung nach Real- und Imaginärteil findet nicht statt; das Verfahren
%rechnet durchgängig komplex und trifft keine Entkopplungsannahme. Daraus folgt die
%Hypothese, dass allein der \emph{Betrag} $\lvert z\rvert=\sqrt{R^{2}+X^{2}}$ die
%Kontraktion bestimmt, während der Impedanzwinkel $\arg z = \arctan(1/\rho)$ ohne
%Einfluss bleibt. Die äußere Q-Korrektur nach
%Abschnitt~\ref{subsec:methode_a_herleitung} stützt sich dagegen auf die
%Sensitivität $\partial |V_k|^{2}/\partial Q_k = 2\,X^{(\ell)}_{kk}$, in der der
%Widerstandsanteil nach Gl.~\eqref{eq:realteil_skalar} vollständig herausfällt; sie
%kennt somit ausschließlich den Imaginärteil der Knotenimpedanz. Beide Schleifen
%sollten demnach \emph{komplementär} auf denselben Sweep reagieren. Ziel dieses
%Abschnitts ist es, diese beiden Hypothesen experimentell zu trennen und die daraus
%folgende Anwendungsgrenze des Verfahrens zu bestimmen.

%%----------------------------------------------------------------------
%\subsection{Versuchsaufbau: Trennung von Impedanzbetrag und Impedanzwinkel}
%\label{subsec:rx_setup}
%%----------------------------------------------------------------------
%
%Die Hypothese lässt sich an realen Netzen nicht prüfen, weil dort $\rho$ und
%$\lvert z\rvert$ korreliert sind: Beide wachsen mit sinkendem Leiterquerschnitt, da
%$R\propto 1/A$ gilt, während $X$ nahezu querschnittsunabhängig bleibt. Ein
%Vergleich zweier Netze unterschiedlichen $R/X$-Verhältnisses vergleicht damit
%implizit zwei unterschiedliche Impedanzbeträge, und ein beobachteter
%Konvergenzunterschied ist keiner der beiden Ursachen eindeutig zuzuordnen.
%Tabelle~\ref{tab:rx-real} zeigt zugleich, dass die Korrelation nicht monoton ist:
%Das Mittelspannungskabel NA2XS2Y~$1\times150$ besitzt bei $\rho=1{,}78$ nur ein
%Drittel des Impedanzbetrags der Freileitung 48-AL1/8-ST1A bei $\rho=1{,}60$.
%Kabelnetze sind trotz hoher $\rho$-Werte elektrisch kurz, Freileitungen trotz
%moderater $\rho$-Werte elektrisch lang.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Typische Leitungsparameter und resultierende $R/X$-Verhältnisse
%		realer Betriebsmittel (Auswahl). Werte nach den Standardtypen der
%		pandapower-Bibliothek~\cite{pandapower}. Der praktisch relevante
%		Wertebereich erstreckt sich über knapp zwei Dekaden.}
%	\label{tab:rx-real}
%	\sisetup{table-number-alignment = center}
%	\begin{tabular}{@{}llS[table-format=1.3]S[table-format=1.3]S[table-format=1.3]S[table-format=2.2]@{}}
%		\toprule
%		Netzebene & Betriebsmittel
%		& {$R$} & {$X$} & {$\lvert z\rvert$} & {$R/X$} \\
%		&  & {\unit{\ohm\per\kilo\metre}} & {\unit{\ohm\per\kilo\metre}}
%		& {\unit{\ohm\per\kilo\metre}} & \\
%		\midrule
%		HöS \qty{380}{\kilo\volt}       & 490-AL1/64-ST1A      & 0.059 & 0.253 & 0.260 & 0.23 \\
%		HS \qty{110}{\kilo\volt}        & 149-AL1/24-ST1A      & 0.194 & 0.400 & 0.445 & 0.49 \\
%		MS \qty{20}{\kilo\volt}, Freil. & 48-AL1/8-ST1A        & 0.594 & 0.372 & 0.701 & 1.60 \\
%		MS \qty{20}{\kilo\volt}, Kabel  & NA2XS2Y 1x150 RM/25  & 0.206 & 0.116 & 0.236 & 1.78 \\
%		NS \qty{0.4}{\kilo\volt}, Kabel & NAYY 4x50 SE         & 0.642 & 0.083 & 0.647 & 7.73 \\
%		NS \qty{0.4}{\kilo\volt}, HA    & NAYY 4x35 SE         & 0.868 & 0.085 & 0.872 & 10.2 \\
%		\bottomrule
%	\end{tabular}
%\end{table}

%Um beide Einflussgrößen zu separieren, wird $\rho$ in zwei Betriebsarten variiert,
%die sich in der festgehaltenen Größe unterscheiden. Im Modus \texttt{const\_z}
%wird der Betrag $\lvert z\rvert=z_0$ festgehalten und ausschließlich der
%Impedanzwinkel gedreht:
%\begin{equation}
%	R(\rho) \;=\; z_0\,\frac{\rho}{\sqrt{1+\rho^{2}}},
%	\qquad
%	X(\rho) \;=\; \frac{z_0}{\sqrt{1+\rho^{2}}}.
%	\label{eq:mode-constz}
%\end{equation}
%Als Anker dient $z_0=\qty{0.6597}{\ohm\per\kilo\metre}$ entsprechend dem
%Niederspannungskabel NAYY~$4\times50$~SE. Da die Kurzschlussimpedanz jedes Knotens
%näherungsweise unverändert bleibt, isoliert dieser Modus den reinen Winkeleffekt
%und ist das eigentliche Kontrollexperiment. Im Modus \texttt{const\_x} wird
%dagegen $X=x_0=\qty{0.6513}{\ohm\per\kilo\metre}$ festgehalten und der Widerstand
%mit $R(\rho)=\rho\,x_0$ skaliert, sodass
%$\lvert z(\rho)\rvert = x_0\sqrt{1+\rho^{2}}$ mitwächst. Dieser Modus bildet die
%in realen Netzen vorliegende Korrelation nach und entspricht zugleich dem naiven
%Vorgehen, zur Erzeugung eines ungünstigen $R/X$-Verhältnisses lediglich den
%Widerstandsbelag zu erhöhen. Der Vergleich beider Modi erlaubt daher nicht nur die
%Trennung der Ursachen, sondern auch eine Aussage darüber, welchem Effekt in der
%Literatur berichtete $R/X$-Sensitivitäten zuzuordnen sind.\\
%
%Ausgewertet wird auf $13$ logarithmisch äquidistanten Stützstellen
%$\rho_k=10^{-1+k/6}$, $k=0,\dots,12$, also $\rho\in[0{,}1;\,10]$, für die
%Netzgrößen $n\in\{40,120,350\}$ des in Abschnitt~\ref{sec:testnetze} eingeführten
%Datensatzes und die PV-Anteile $\mathrm{pv}\in\{0;\,0{,}10;\,0{,}25;\,0{,}50\}$
%bei konstantem Lastfaktor $\lambda=2{,}0$; der Fall $\mathrm{pv}=0$ prüft die
%innere Fixpunktiteration isoliert. Die Sollspannungen der PV-Knoten werden nach
%jeder Impedanzänderung aus der jeweiligen Basislösung neu kalibriert
%($+0{,}005\,\text{p.u.}$), damit die Vorgaben erreichbar bleiben. Die innere
%Schleife bricht für die Ratenmessung bei
%$\lVert\Delta\vect{V}\rVert_\infty<10^{-12}\,\text{p.u.}$ ab, die äußere bei
%$\max_k\lvert v_k-V^{\spec}_k\rvert<10^{-6}\,\text{p.u.}$ mit einem Limit von
%$60$ Iterationen und ohne Dämpfung ($\omega=1$).\\
%
%Eine Einschränkung ist vorab zu benennen: Im Modus \texttt{const\_x} übersteigen
%die Impedanzbeträge ab $\rho\gtrsim3$ jeden praktisch verlegten Querschnitt, und
%die Testnetze sind bei $\lambda=2{,}0$ elektrisch überlastet. $45$ der $702$
%PV-Läufe lassen sich daher nicht auswerten, weil bereits die Fallkonstruktion
%keine konvergierte Basislösung findet; betroffen sind ausschließlich
%\texttt{const\_x}-Punkte mit $z_{\mathrm{rel}}\ge3{,}3$, nämlich $n=120$ bei
%$\rho=10$ sowie $n=350$ bei $\rho\ge3{,}16$. Diese Punkte liegen außerhalb des
%lösbaren Bereichs des Testnetzes und werden nicht als Fehlschlag des Verfahrens
%gezählt. Aussagen über den Einfluss von $\rho$ \emph{allein} stützen sich deshalb
%ausschließlich auf den Modus \texttt{const\_z}.

%----------------------------------------------------------------------
\subsection{Innere Fixpunktiteration}
\label{subsec:rx_inner}
%----------------------------------------------------------------------

Zuerst wird der innere TPF mit den beiden Modi getestet.
Hierbei werden dementsprechend zunächst PV-Knoten außen vor gelassen, um die äußere Korrektur nicht auszulösen.
Um das zuvor genannte Verhalten zu bestätigen wird über die Modi \texttt{const\_z} und \texttt{const\_x} das Verhältnis verändert und die Kontraktion aus \eqref{eq:eta} berechnet.
Abbildung~\ref{fig:rx-inner} zeigt das Ergebnis.
In Plot (a) ist die Kontraktionskonstante aufgetragen und in Plot (b) wird die Gesamtanzahl an inneren Iterationen gemessen.
Die Quadrate kennzeichnen den Verlauf im Modus \texttt{const\_x} und die Punkte den unter \texttt{const\_z} für jeweils drei Netze.\\

\begin{figure}[htbp]
	\centering
	\input{figures/rx_inner_invariance.pgf}
	\caption{Kontrollexperiment zur $R/X$-Abhängigkeit der inneren
		Fixpunktiteration. Links die
		berechnete Kontraktionsrate $\eta$, rechts die Zahl innerer
		Iterationen. Farbe kodiert die Netzgröße. Die durchgezogene Linien mit gefüllten
		Kreisen bezeichnen den Modus \texttt{const\_z}, die gestrichelte Linien mit offenen Quadraten den Modus
		\texttt{const\_x}, die Punktlinie die Schranke
		$\eta=1$.}
	\label{fig:rx-inner}
\end{figure}

Die Linke Abbildung bestätigt direkt die Hypothese aus dem Anfang des Abschnitts. 
Die Kontraktion ist unter konstantem Impedanzbetrag nahezu indifferent gegenüber dem R/X-Verhältnis.
Besonders bei den zwei kleineren Netzen steigt die Kontraktionszahl mit 2,2 und $5,8\,\%$.
Für das größere 350-Knoten-Netz steigt der Wert jedoch um knapp $20\,\%$, bildet aber ein Plateau und führt lediglich zu einem Iterationsanstieg von einem Schritt von 13 auf 14.
Dieser prominentere Anstiegt der Kontraktion passiert aufgrund einer Arbeitspunktverschiebung des Netzes.
Durch eine simultane Vergrößerung des Widerstandes und Verkleinerung der Reaktanz in diesem Modus nehmen Wirkleistungsverluste in den Leitungen zu, wodurch der Spannungsabfall entlang einer Ader des Netzes höher ist.
Die Konsequenz ist dabei, dass die kontraktionsrelevante minimale Spannung $v_\mathrm{min}$ kleiner wird, was nach \eqref{eq:eta} zu einer schlechteren Kontraktion führt.
Bei größeren Netzen ist dieser Effekt ausgeprägter, da bei Verteilernetzen die Impedanzen additiv entlang eines Stranges ins Gewicht fallen.\todo{literatur}\\ 

Zur Überprüfung wird in Abbildung~\ref{fig:rx_voltage_profile_350} das Spannungsprofil des 350-Knoten-Netzes für die Verhältnisse $\rho=0,1$ (links) und $\rho=10$ (rechts) gezeigt. 
Die Profile folgen aus der Lösung des Lastflussproblems.
In beiden Fällen fallen wie zu erwarten die Knotenspannungen stetig mit dessen Distanz zum Slack-Knoten\todo{literatur}.
Für den Fall des kleinen Verhältnisses fällt $\rho$ auf  minimal $0,9725\,$p.u..
Unter dem hohen R/X-Wert fallen die Spannungen der am nächsten gelegenen Busse unter diesen Wert und erreichen einen minimales Spannungsniveau von $0,8774\,$p.u..
Aus dem deutlich stärkeren Abfall der Knotenspannungen auch in den experimentellen Ergebnissen wird der höhere Kontraktionswert bestätigt.
Daraus Folgt auch, dass dieser restliche Anstieg in der Kontraktion weniger durch den Winkel  selbst, sondern durch die Arbeitspunktverschiebung entsteht.
Damit hält die Aussage vom Anfang, dass der Impedanzwinkel selber nahezu keinen Einfluss auf die Konvergenz des Lastflusses hat.\\





\begin{figure}[htbp]
	\centering
	\input{figures/rx_voltage_profile_350.pgf}
	\caption{Spannungsprofil eines radialen 350-Knoten Netzes. In (a) wird für die Leitungen das R/X-Verhältnis 0.1 verwendet. In (b) ein Verhältnis 10. Aufgetragen wird die Spannung gegen die Distanz der Busse (Punkte) zum Slack (Quadrat). Die Verbindungslinien symbolisieren die Leitungen. }
	\label{fig:rx_voltage_profile_350}
\end{figure}





%Bei konstantem Impedanzbetrag verlaufen die Kurven in
%Abbildung~\ref{fig:rx-inner} über zwei Dekaden praktisch waagerecht. Die
%Kontraktionsrate steigt um $2{,}2\,\%$ ($n=40$), $5{,}8\,\%$ ($n=120$) und
%$21{,}7\,\%$ ($n=350$); die Iterationszahl bleibt für $n=40$ und $n=120$ über alle
%$13$ Stützstellen exakt konstant und wächst bei $n=350$ um einen einzigen Schritt
%von $13$ auf $14$ (Tabelle~\ref{tab:rx-inner}).



%Die verbleibende Restvariation ist kein Winkeleffekt, sondern eine Verschiebung
%des Arbeitspunkts. Mit steigendem $R$ nehmen die Wirkleistungsverluste zu, und die
%kleinste Knotenspannung sinkt von $v_{\min}=0{,}9725$ auf $0{,}8774$ ($n=350$).
%Dass $v_{\min}$ quadratisch eingeht, folgt aus
%$\partial_{\vect{v}^{*}}(\vect{s}_d^{*}\oslash\vect{v}^{*})
%=-\diag(\vect{s}_d^{*}\oslash(\vect{v}^{*})^{2})$, weshalb die
%Schranke~\eqref{eq:eta-bound} den schwächsten Knoten mit $1/v_{\min}^{2}$ abdecken
%muss. Die Vorhersage
%$\eta(10)\approx\eta(0{,}1)\,(v_{\min}(0{,}1)/v_{\min}(10))^{2}
%=0{,}1093\cdot1{,}228=0{,}1343$ trifft den gemessenen Wert $0{,}1331$ auf
%$0{,}9\,\%$; für $n=40$ und $n=120$ liegt der Vorhersagefehler bei $0{,}2\,\%$
%bzw.\ $0{,}4\,\%$. Rechnet man den Arbeitspunkteffekt heraus, verbleibt vom
%Einfluss des Impedanzwinkels nichts. Das ist konsistent mit der Struktur des
%Verfahrens: $\vect{Y}_{dd}$ wird ohne Entkopplungsannahme invertiert und geht in
%die Schranke nur über $\lVert\vect{Z}_B\rVert$, also über Impedanz\emph{beträge},
%ein.\\

Ein gegensätzliches Verhalten ist unter Verwendung des Modus \texttt{const\_x} zu beobachten.
In Abbildung~\ref{fig:rx-inner} (a) zeigen die Verläufe der drei Netze einen starken Anstieg für eine Vergrößerung des R/X-Verhältnisses.
Die Kontraktion verschlechtert sich für das 40-Knoten-Netz um das 20-fache von $\eta=0{,}01$ auf $0{,}2$.
Bei den beiden größeren Netzen ist darüber hinaus fehlende Konvergenz zu beobachten.
Die Verfahren finden bei dem 120-Knoten-Netz für $\rho=10$ keine Lösung, bei dem 350-Knoten-Netz bereits für Verhältnisse über 3,1623.\\

An der Stelle ist die Korrelation zwischen der Kontraktionszahl und der Anzahl an Iterationen zur Lastflusslösung.
Die Verläufe der Iterationen (Plot b) folgen den Verläufen der Kontraktionszahlen.
Eine Verschlechterung der Kontraktion führt zu mehr benötigten Rechenschritten.
Der Anstieg der Kontraktion verläuft für $\eta < 1 $ monoton steigend zusammen mit den Iterationen. 
Für $\eta>1$ ist die Kontraktion nicht mehr monoton wachsend, die Konvergenzbedingung aus \cref{subsec:banach} wird verletzt.
Genau in diesen Fällen überschreiten die Iterationen auch die maximal zugelassene Iterationsanzahl 500 und das Lastflussproblem konvergiert folglich nicht.
Der nicht-monotone Verlauf für $\eta>1$ entsteht durch Verwendung von inkorrekten Spannungswerten aus dem nicht-konvergierten abgebrochenen Berechnungen. 
Diese Punkte stellen aufgrund des fehlgeschlagenen Lösungsverfahrens keine korrekte Kontraktionszahl mehr dar, kennzeichnen aber R/X-Verhältnisse, die zu einem Fehlschlag des TPF führen.\\

Die unter diesem Modus gefundenen Konvergenzeinschränkungen stellen die konventionellen R/X-Grenzen dar\todo{lit.}.
Der Winkeleffekt wird minimal, da er für große $R$ gegen null läuft. 
Tragend ist daher der Impedanzbetrag, welcher sich hier proportional zum R/X-Verhältnis skaliert.
Ein 100-mal größeres Verhältnis überträgt sich zu einem 100-mal größerer Serienwiderstand der Leitung (siehe Gleichung~\eqref{eq:const_x}).
Durch die den bereits diskutierten stärkeren Spannungsabfall unter einem größeren Widerstand vervielfacht sich hier dieser Effekt.
Wo im Modus \texttt{cont\_z} nur geringe Widerstandsänderungen durch das Festhalten des Betrags zu kleinen Kontraktionsänderungen geführt haben, sorgt die Verhundertfachung des Widerstandes für das extreme Verhalten.
Der große Widerstand erzeugt einen hohen Wirkleistungsbedarf, welcher den Arbeitspunkt weiter verschiebt und einen noch größeren Spannungsabfall an den Knoten erzeugt.
Der Kontraktionsrelevante minimale Spannungswert $v_\mathrm{min}$ geht quadratisch in $\eta$ ein (Gleichung \eqref{eq:eta}).
Zusammen mit der Proportionalität zum Impedanzbetrag bestärkt die inverse Proportionalität des Spannungsquadrats den Anstieg der Kontraktionszahl. \\

Die Aussage vom Anfang des Abschnitts wird dadurch bestärkt: Die Kontraktion verschlechtert sich zunehmend für größere Ohmsche Leitungswiderstände.
Die hier beobachteten fehlgeschlagenen Rechnungen schlagen alle sowohl für das NR, als auch für den TPF fehl.
Das spricht für eine Abwesenheit einer physikalischen Lösung, statt für das Versagen eines der Rechenvorschriften.





%Im Modus \texttt{const\_x} ergibt sich das gegenteilige Bild: Für $n=40$ wächst
%$\eta$ von $0{,}0129$ auf $0{,}1784$, also um den Faktor $13{,}8$, und die
%Iterationszahl steigt von $7$ auf $16$; für $n=120$ werden bei $\rho=6{,}81$
%bereits $42$ Iterationen benötigt, und bei $\rho=10$ konvergiert die Iteration
%innerhalb von $500$ Schritten nicht mehr, wobei $\eta_2=1{,}93$ die Voraussetzung
%des Banachschen Fixpunktsatzes verletzt. Genau dieser Verlauf würde konventionell
%als $R/X$-Grenze interpretiert. Dass die Ursache nicht der Impedanzwinkel ist,
%zeigen zwei Prüfungen. Erstens erklärt sich das Wachstum vollständig aus Betrag
%und Arbeitspunkt: Bei festem $X$ bedeutet $\rho=10$ einen um $10$ größeren
%Impedanzbetrag, und mit $v_{\min}=0{,}832$ ($n=40$) folgt
%$10{,}0\cdot1{,}436=14{,}4$ gegenüber dem gemessenen Faktor $13{,}8$. Zweitens
%stimmen die Raten am Schnittpunkt beider Kurvenfamilien bei $\rho\approx0{,}16$,
%wo $\lvert z\rvert$ in beiden Modi übereinstimmt, mit $0{,}01304$ und $0{,}01301$
%auf $0{,}2\,\%$ überein. Das rechte Diagramm liefert keine unabhängige
%Information: Da die Residuen streng geometrisch abfallen ($R^{2}>0{,}99999$), gilt
%$k\approx\ln(\varepsilon/e_0)/\ln\eta$, und die vorhergesagten $6{,}4$ bzw.\
%$13{,}1$ Schritte treffen die gemessenen $7$ bzw.\ $14$. Ein zusätzlicher,
%$\rho$-abhängiger Mechanismus existiert also nicht.

%\begin{table}[htbp]
%	\centering
%	\caption{Zahlenwerte zu Abbildung~\ref{fig:rx-inner} ($n_\mathrm{pv}=0$,
%		Lastfaktor $2{,}0$, Abbruch bei
%		$\lVert\Delta\vect{V}\rVert_\infty<10^{-12}\,\text{p.u.}$). $k$ bezeichnet
%		die Zahl innerer Iterationen.}
%	\label{tab:rx-inner}
%	\begin{tabular}{llS[table-format=1.5]S[table-format=1.5]cc}
%		\toprule
%		$n$ & Modus & {$\eta(0{,}1)$} & {$\eta(10)$}
%		& {$k(0{,}1)$} & {$k(10)$} \\
%		\midrule
%		40  & \texttt{const\_z} & 0.01302 & 0.01330 & 7  & 7  \\
%		120 & \texttt{const\_z} & 0.03387 & 0.03583 & 9  & 9  \\
%		350 & \texttt{const\_z} & 0.10934 & 0.13306 & 13 & 14 \\
%		\midrule
%		40  & \texttt{const\_x} & 0.01292 & 0.17845 & 7  & 16   \\
%		120 & \texttt{const\_x} & 0.03360 & {--}    & 9  & {--} \\
%		350 & \texttt{const\_x} & 0.10871 & {--}    & 13 & {--} \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	,,--`` bezeichnet fehlende Konvergenz innerhalb von $500$ Iterationen. Für
%	$n=120$, $\rho=10$ gilt $\eta_2=1{,}93$ und $v_{\min}=0{,}43\,\text{p.u.}$; für
%	$n=350$ tritt der Verlust der Kontraktion bereits ab $\rho\ge2{,}15$ auf, wo
%	auch die Newton-Raphson-Referenz keine Lösung findet.
%\end{table}

%Beide Modi lassen sich auf eine gemeinsame Kennzahl zurückführen. Rechnet man die
%mitvariierten Größen heraus, ergibt sich die korrigierte Rate
%\begin{equation}
%	\kappa \;\coloneqq\; \frac{\eta\,v_{\min}^{2}}{z_{\mathrm{rel}}},
%	\qquad
%	z_{\mathrm{rel}} = \frac{\lvert z\rvert}{\lvert z\rvert_{\mathrm{ref}}},
%	\label{eq:kappa-def}
%\end{equation}
%mit $\lvert z\rvert_{\mathrm{ref}}$ als Impedanzbetrag der
%\texttt{const\_z}-Läufe. Gl.~\eqref{eq:kappa-def} enthält keinen freien
%Parameter; die Reskalierung kann folglich scheitern, und ein verbleibender Anstieg
%wäre als echter Winkeleffekt zu interpretieren. Der Test fällt positiv aus
%(Abbildung~\ref{fig:rx-collapse}): Über beide Modi und alle konvergenten
%Stützstellen bleibt die Restschwankung von $\kappa$ unter $3{,}4\,\%$
%($\bar\kappa=0{,}0126$, $0{,}0326$, $0{,}1034$ für $n=40$, $120$, $350$), obwohl
%$\eta$ selbst um den Faktor $13{,}8$ variiert. Auch der divergente Lauf fügt sich
%ein: Für $n=120$, \texttt{const\_x}, $\rho=10$ ergeben $\eta_2=1{,}93$,
%$v_{\min}=0{,}43$ und $z_{\mathrm{rel}}=9{,}92$ ein $\kappa\approx0{,}036$
%gegenüber $\bar\kappa=0{,}033$ derselben Netzgröße.
%
%\begin{figure}[htbp]
%	\centering
%	\input{figures/rx_collapse.pgf}
%	\caption{Test der Skalierung~\eqref{eq:kappa-def} ($n_\mathrm{pv}=0$).
%		(a)~Rohdaten wie in Abbildung~\ref{fig:rx-inner}, hier mit an
%		Diagramm~(b) angepasster Achsenskalierung: \texttt{const\_z}
%		(durchgezogen, gefüllte Kreise) verläuft flach, \texttt{const\_x}
%		(gestrichelt, offene Quadrate) entlang der grauen Referenz
%		$\propto\sqrt{1+\rho^{2}}$. (b)~Nach Reskalierung fallen beide Modi je
%		Netzgröße auf einen konstanten Wert zusammen; die Restschwankung bleibt
%		unter $3{,}4\,\%$. Die Netzgröße wird nicht wegskaliert, die drei Niveaus
%		bleiben getrennt.}
%	\label{fig:rx-collapse}
%\end{figure}
%
%Was $\kappa$ nicht wegskaliert, ist die Netzgröße:
%$\ln(0{,}1034/0{,}0126)/\ln(350/40)=0{,}97$, also näherungsweise linear in $n$.
%Das ist die erwartete Konsequenz der radialen Topologie, da sich die
%Serienimpedanzen entlang des Strangs addieren und die Thévenin-Impedanz am
%Strangende proportional zu $n$ wächst. Empirisch gilt somit
%\begin{equation}
%	\eta \;\approx\; \kappa_1\,\frac{n\,\lvert z\rvert}{v_{\min}^{2}},
%	\qquad \kappa_1\approx 3{,}1\cdot10^{-4},
%	\label{eq:eta-empirisch}
%\end{equation}
%also eine Funktion von Netzlänge, Impedanzbetrag und Arbeitspunkt, nicht von
%$\rho$. Zwei Einschränkungen bleiben: Gl.~\eqref{eq:kappa-def} ist empirisch und
%stützt die Struktur der Schranke~\eqref{eq:eta-bound}, ohne sie zu beweisen, da
%diese hinreichend und nicht notwendig ist; entsprechend ist $\eta<1$ kein
%Konvergenzkriterium im strengen Sinne. Für die \emph{gemessene} Rate trifft die
%Äquivalenz im vorliegenden Datensatz allerdings zu: Jeder Lauf mit
%$\eta_{\mathrm{emp}}<1$ konvergiert, der größte erfolgreiche Wert liegt bei
%$0{,}62$, und der einzige nicht konvergierende PQ-Fall überschreitet in allen drei
%Normschranken die Eins. Für den praktischen Gebrauch genügt
%Gl.~\eqref{eq:eta-empirisch}: Die Konvergenzgeschwindigkeit der inneren Schleife
%lässt sich aus $\lvert z\rvert$, $v_{\min}$ und der Netzgröße abschätzen, ohne
%$R/X$ zu kennen.

%----------------------------------------------------------------------
\subsection{Äußere Blindleistungskorrektur}
\label{subsec:rx_outer}
%----------------------------------------------------------------------

Bisher wurde nur der PV-lose Fall betrachtet um den Effekt auf die innere TPF-Schleife zu isolieren.
Zur Analyse des gesamten erweiterten TPF-Verfahrens wird in diesem Abschnitt die äußere Q-Korrektur auf die R/X-Verhältnisabhängigkeit untersucht.
Insbesondere ist hier die Abhängigkeit vom Impedanzwinkel interessant, da die Korrektur~\eqref{eq:sensitivity_skalar} nur von der Reaktanz $X$ abhängt, nicht mehr alleine vom Impedanzbetrag.\\

Ausgehend von Gleichung~\eqref{eq:zrho} ist die Abhängigkeit des Impedanzbetrags von $\rho$ und $X$ gegeben.
Bei der äußeren Schleife ist das Verhältnis 

\begin{equation}
	\frac{\lvert z\rvert}{X}=\sqrt{1+\rho^{2}}.
	\label{eq:zbb-angle}
\end{equation}

unabhängig vom verwendeten Betriebsmodus.
Die Korrekturformel nutzt lediglich den Realteil $X$, während die Spannungsänderung aber die gesamte Impedanz $\lvert z\rvert$ sieht.
Das Verhältnis der beiden Größen bildet den Modellfehler und ist nach~\eqref{eq:zbb-angle} charakterisiert.
Voraussetzung für dafür ist eine einheitliche Verwendung eines Leitertypen (selbes $\rho$), da dann alle Einträge der Busimpedanzmatrix damit den selben Winkel haben.
Aus dieser initialen Überlegung ist für die äußere Schleife eine tatächlich Abhängigkeit des R/X-Verhältnisses zu erwarten.\\

Es die zentrale Stellgröße für die Korrektur ist die PV-PV-Reaktanzmatrix $\mathbf{X_\mathrm{pp}}$.
Durch eine einheitliche Verwendung eines Leitungstypen für das gesamte Netz und unter Vernachlässigung der Shunt-Admittanzen \cite{Salazar2024} kann für diesen Analysefall der Impedanzbelag $z=\lvert z\rvert e^{\jj\varphi}$ aus der Impedanzmatrix als Skalierungsfaktor 

\begin{equation}
\ZB=z\,\mathbf{M}^{-1}
\end{equation}

isoliert werden, wobei $\mathbf{M}$ nur noch von der Topologie und Leitungslängen abhängt.
Wird daraus der PV-PV-Block extrahiert, bleibt diese Skalierungseigenschaft erhalten.
Bei Änderung des R/X-Verhältnisses wird die Matrix nur gestreckt oder gestaucht.
Die restliche Struktur bleibt unbeeinflusst, die Kondition und der Spektralradius sind konstant über alle $\rho$, was in Tabelle \ref{tab:pv-pv-orthogonal} für die getesteten Netze nachgewiesen wird.
Dadurch ist sichergestellt, dass mögliche Abhängigkeiten nicht durch die PV-PV-Kopplung hervorgerufen werden, sondern durch den Impedanzwinkel.\\


\begin{table}[htbp]
	\centering
	\caption{Kennzahlen des PV--PV-Blocks $\vect{X}_{pp}$ im Modus
			\texttt{const\_z} (Auswahl). Alle Strukturgrößen sind über die $13$
			$\rho$-Stützstellen konstant ($0{,}0\,\%$ Variation)}
	\label{tab:pv-pv-orthogonal}
%	\begin{tabular}{crcrc}
%		\toprule
%		$n$ & $n_{pv}$ & pv & $\mathrm{cond}(X_{pp})$ & $Spektralradius$\\
%		\midrule
%		40  & 5  & 0.10 & 21.7 $\pm$0.0 & 0.52 $\pm$0.0  \\
%		40  & 20 & 0.50 & 53.0 $\pm$0.0 & 0.76 $\pm$0.0 \\
%		120 & 15 & 0.10 & 62.0 $\pm$0.0 & 0.52 $\pm$0.0  \\
%		120 & 74 & 0.50 & 154.0 $\pm$0.0 & 0.76 $\pm$0.0  \\
%		350 & 44 & 0.10 & 177.0 $\pm$0.0 & 0.52 $\pm$0.0 \\
%		350 & 218& 0.50 & 438.0 $\pm$0.0 & 0.76 $\pm$0.0  \\
%		\bottomrule
%	\end{tabular}
\begin{tabular}{cccrc}
	\toprule
	$n$ & $n_{pv}$ & pv & $\mathrm{cond}(X_{pp})$ & $\rho_J$ \\
	\midrule
	40  & 4   & 0.10 & 3.73  $\pm$0.0 & 0.77 $\pm$0.0   \\
	40  & 10  & 0.25 & 15.13 $\pm$0.0 & 1.36 $\pm$0.0  \\
	40  & 20  & 0.50 & 80.31 $\pm$0.0 & 5.23 $\pm$0.0  \\
	120 & 12  & 0.10 & 10.57 $\pm$0.0 & 1.18 $\pm$0.0 \\
	120 & 30  & 0.25 & 71.24 $\pm$0.0 & 4.58 $\pm$0.0 \\
	120 & 60  & 0.50 & 303.6 $\pm$0.0 & 13.5 $\pm$0.0  \\
	350 & 35  & 0.10 & 45.21 $\pm$0.0 & 3.58 $\pm$0.0  \\
	350 & 88  & 0.25 & 263.0 $\pm$0.0 & 12.6 $\pm$0.0  \\
	350 & 175 & 0.50 & 975.5 $\pm$0.0 & 33.1 $\pm$0.0  \\
	\bottomrule
\end{tabular}
	
	\medskip
%	\footnotesize
%	Diagonaldominanz, Jacobi-Spektralradius $\rho_J$ und Kondition $\mathrm{cond}(X_{pp})$ 
%	bleiben \"uber alle 13 $\rho$-St\"utzstellen exakt konstant ($\pm$0.0\% Variation). 
%	Nur der Betrag $|\vect{X}_{pp}|$ skaliert mit $\rho$. 
%	
%	Zum Vergleich: $\mathrm{cond}(X_{pp})$ w\"achst stark mit $n_{pv}$ (21--29$\times$ von pv=0.10 zu pv=0.50) 
%	--- das ist die orthogonale, bereits bekannte Fehlerquelle aus Kapitel 5.
\end{table}
%Alle bisherigen Netze waren reine PQ-Netze. Ein einsetzbares Verfahren muss jedoch
%PV-Knoten behandeln, und dort wird der Impedanzwinkel aus einem Grund relevant,
%der mit der Kontraktionsrate nichts zu tun hat: Die äußere Schleife verwendet
%Blindleistung als Stellgröße für die Spannung, und deren Hebel hängt allein an
%$X$.

%\paragraph{Der Faktor $\sqrt{1+\rho^{2}}$ ist keine Eigenschaft des Sweep-Modus.}
%Für ein Netz mit einheitlichem komplexem Längsbelag
%$z=\lvert z\rvert e^{\jj\varphi}$ und vernachlässigten Quergliedern gilt
%$\vect{Y}_{dd}=z^{-1}\vect{M}$ mit reeller, nur von Topologie und Leitungslängen
%abhängiger Matrix $\vect{M}$, also $\vect{Z}_B=z\,\vect{M}^{-1}$. Alle Einträge
%von $\vect{Z}_B$ tragen damit denselben Winkel $\varphi$, und mit
%$\rho=\cot\varphi$ folgt
%\begin{equation}
%	X_{kk}=\lvert z_{kk}\rvert\sin\varphi,
%	\qquad
%	R_{kk}=\rho\,X_{kk},
%	\qquad
%	\frac{\lvert z_{kk}\rvert}{X_{kk}}=\frac{1}{\sin\varphi}=\sqrt{1+\rho^{2}}.
%	\label{eq:zbb-angle}
%\end{equation}
%Dieses Verhältnis ist unabhängig davon, ob $\lvert z\rvert$ oder $X$ festgehalten
%wird; die Modi unterscheiden sich nur in der \emph{absoluten} Größe von $X_{kk}$.
%Die im Folgenden nachgewiesene $\rho$-Abhängigkeit der äußeren Schleife ist damit,
%anders als in Abschnitt~\ref{subsec:rx_inner}, \emph{kein} Artefakt der
%Parametrierung, sondern eine echte Eigenschaft der auf $X$ gestützten
%Spannungsregelung. Gl.~\eqref{eq:zbb-angle} setzt den einheitlichen Leitungstyp
%der synthetischen Testnetze voraus; in gemischten realen Netzen gilt sie nur
%näherungsweise.

%\paragraph{Die Struktur des PV--PV-Blocks bleibt unverändert.}
%Bevor der Effekt dem Betrag von $X$ zugeschrieben werden kann, ist auszuschließen,
%dass sich mit $\rho$ auch die \emph{Form} von $\vect{X}_{pp}$ verschlechtert. Nach
%Gl.~\eqref{eq:zbb-angle} ist $\vect{X}^{(\ell)}_{pp}(\rho)=
%\bigl(X(\rho)/X_{\mathrm{ref}}\bigr)\,\vect{X}^{(\ell)}_{pp,\mathrm{ref}}$, also
%eine reine Streckung. Tabelle~\ref{tab:rx-outer-struct} bestätigt dies numerisch:
%Diagonaldominanz, Nebendiagonalanteil, Konditionszahl und der Spektralradius
%$\rho_{\mathrm{J}}$ der Jacobi-Iterationsmatrix der entkoppelten Näherung
%variieren über alle $13$ Stützstellen in allen $18$ Konfigurationen um
%$0{,}0\,\%$; nur der Betrag $\bar{x}_{kk}$ skaliert mit
%$X(\rho)\propto(1+\rho^{2})^{-1/2}$, im Sweep also um den Faktor $10$. Über die
%PV-Anzahl wächst die Konditionszahl dagegen um den Faktor $21{,}7$, $28{,}6$ und
%$21{,}6$ für $n=40$, $120$ und $350$.\\
%
%Damit ergänzt Tabelle~\ref{tab:rx-outer-struct} zugleich
%Abschnitt~\ref{sec:methode_a_sensitivitaet}: $\rho_{\mathrm{J}}$ misst, wie gut
%die entkoppelte Näherung $\vect{X}_{pp}\approx\diag(X_{kk})$ trägt, und Werte
%$\rho_{\mathrm{J}}>1$ schließen deren Konvergenz aus. Er überschreitet Eins
%bereits bei $\mathrm{pv}=0{,}25$ ($n=40$: $\rho_{\mathrm{J}}=1{,}36$) bzw.\
%$\mathrm{pv}=0{,}10$ ($n=120$) und erreicht $33{,}1$ bei $n=350$,
%$\mathrm{pv}=0{,}50$ -- und zwar $\rho$-unabhängig. Die beiden Fehlerquellen der
%äußeren Schleife sind somit orthogonal: Die vernachlässigte PV--PV-Kopplung
%skaliert mit PV-Anteil und Netzgröße, aber nicht mit $R/X$; die im Folgenden
%untersuchte vernachlässigte Nichtlinearität skaliert mit $R/X$, aber kaum mit dem
%PV-Anteil.
%
%\begin{table}[htbp]
%	\centering
%	\caption{Kennzahlen des PV--PV-Blocks $\vect{X}_{pp}$ im Modus
%		\texttt{const\_z} (Auswahl). Alle Strukturgrößen sind über die $13$
%		$\rho$-Stützstellen konstant ($0{,}0\,\%$ Variation); nur $\bar{x}_{kk}$
%		skaliert mit $X(\rho)$, angegeben bei $\rho=0{,}1$. $\rho_{\mathrm{J}}$
%		bezeichnet den Spektralradius der Jacobi-Iterationsmatrix der entkoppelten
%		Näherung.}
%	\label{tab:rx-outer-struct}
%	\begin{tabular}{S[table-format=3.0]S[table-format=1.2]S[table-format=3.0]
%		S[table-format=2.2]S[table-format=1.5]}
%		\toprule
%		{$n$} & {pv} & {$n_\mathrm{pv}$}
%		& {$\rho_{\mathrm{J}}$} & {$\bar{x}_{kk}$} \\
%		\midrule
%		40  & 0.10 & 4    & 0.77  & 0.01492 \\
%		40  & 0.50 & 20   & 5.23  & 0.01275 \\
%		120 & 0.10 & 12   & 1.18  & 0.01944 \\
%		120 & 0.50 & 60   & 13.50 & 0.01709 \\
%		350 & 0.10 & 35   & 3.58  & 0.02434 \\
%		350 & 0.50 & 175  & 33.13 & 0.02186 \\
%		\bottomrule
%	\end{tabular}
%\end{table}


Da nun etabliert wurde, dass $\rho$ als isolierter Parameter fungiert, werden die bisherigen Netzgrößen mit jeweils drei PV-Durchdringungen mittels des erweiterten, gekoppelten TPF mit adaptiver Toleranz unter Warm-Start für den selben R/X-Bereich berechnet.
In Abbildung~\ref{fig:rx-outer} (a) und (b) werden die Anzahl der Q-Korrekturen gegen $\rho$ aufgetragen.
Die PV-Anteile einer Netzgröße werden aufgrund ähnlicher Werte in einem Datenpunkt mit Streuung zusammengefasst.\\

Für \texttt{const\_z} in Plot (a) ist ein monotoner Anstieg in der Anzahl der äußeren Iterationen für größere R/X-Verhältnisse zu beobachten.
Für 40 und 120-Knoten-Netze konvergieren alle Konfigurationen für den gesamten R/X-Bereich.
Sowohl das NR als auch der erweiterte TPF finden bei den 350-Knoten Netzen für $\rho>3,1623$ keine Lösung.
Für alle Größen ist das selbe Verhalten vorhanden: erst halten sich die äußeren Iteration auf einem konstanten Wert von 3, dann steigen sie, bis sie eventuell abbrechen.
Eine PV-Abhängigkeit ist wie nicht zu erkennen, was kohärent mit der einleitenden Hypothese und \cref{sec:pv-share-invarianz} ist.
Dieses Verhalten wird überwiegend von der äußeren Schleife hervorgerufen.
Der innere TPF trägt nahezu keinen Beitrag zu dem Anstieg bei, da für \texttt{const\_z} in \cref{subsec:rx_inner} bereits eine Invarianz begründet und experimentell gezeigt wurde.\\

Unter Modus \texttt{const\_x} (c) liegen ähnliche Verläufe vor. 
Der unterschied zwischen den Modi liegt in deutlich früheren Konvergenzverlusten bei allen Netzgrößen.
Das konstante Plateau, der anschließende Anstieg bleiben jedoch erhalten.
Durch die Vergrößerung des Impedanzbetrages verschlechtert sich bereits die Konvergenz der inneren Schleife (\cref{subsec:rx_inner}), wodurch hier ein kombinierter Effekt zwischen TPF und Q-Korrektur durch eine starke Arbeitspunktverschiebung dargestellt ist. 
Generell ist aber ein schlechteres Lösungsverhalten im Vergleich zu \texttt{const\_z} zu beobachten. 
Kovergenzverlust setzt bereits im 40-Knoten Netz bei $\rho>7$ ein.\\

\begin{figure}[htbp]
	\centering
	\input{figures/rx_outer_iterations.pgf}
	\caption{Äußere Q-Schleife im Modus \texttt{const\_z}, gekoppelte Variante.
		Links die Zahl der äußeren Iterationen, rechts der relative
		Linearisierungsfehler $\varepsilon_{\mathrm{lin}}$ der
		Sensitivitätsbeziehung (Median über die äußeren Schritte) über $\rho$. Farbe
		kodiert die Netzgröße, der Marker den PV-Anteil. Die graue Linie im
		rechten Diagramm die Referenzsteigung $\propto\rho^{2}$ nach
		Gl.~\eqref{eq:lin-error-scaling}.}
	\label{fig:rx-outer}
\end{figure}

In \texttt{const\_z} zeigt die äußere Schleife eine tatsächliche Abhängigkeit vom Impedanzwinkel auf. 
Die Ursache für das schlechtere Konvergenzverhalten entspringt aus der Herleitung der Q-Korrektur aus \cref{subsec:methode_a_herleitung}. 
Dort wird in Gleichung \eqref{eq:betragsquadrat_identitaet} verwendet, um das Residuum des Spannungsbetragsquadrats aus der winkelbehafteten Spannungsgröße zu nähern.
Hierfür wird in Gleichung~\eqref{eq:V2} der quadratische Term $|\Delta V_k|^2$ aufgrund der Annahme kleiner Spannungsänderungen als Term höherer Ordnung vernachlässigt.
%Dadurch entsteht ein Linearisierungsfehler $\varepsilon_{\mathrm{lin}}$, welcher durch das Verhältnis zwischen des vernachlässigten und exaktem Term
%
%\begin{equation}
%	\varepsilon_{\mathrm{lin}} = \frac{|\Delta V_k|^{2}}{\Delta (|V_k|^2)}
%	\label{eq:lin-error-scaling}
%\end{equation}
%
%quantifiziert werden kann~\cite{Puente_Leon2015-ug}.
%Solange 
Das Verhältnis zwischen dem vernachlässigten und Berücksichtigten Term wird hier als Bewertungsmetrik $\varepsilon$ aufgefasst, anhand der abgelesen werden kann wie groß der quadratische Spannungsterm im Vergleich zum linearen Term ist.
Das Verhältnis ist folglich 

%\begin{equation}
%	\varepsilon_{\mathrm{lin}} =\frac{|\Delta V_k|^{2}}{2X_{kk}\,\Delta Q_k}.
%%	\;=\; \frac{\Delta Q_k\,\lvert z_{kk}\rvert^{2}}{2X_{kk}|v_k|^{2}}
%%	\;\overset{\eqref{eq:methode_a_dQ_scalar}}{=}\;
%%	\underbrace{\bigl(1+\rho^{2}\bigr)}_{\text{Hebel}}\cdot
%%	\underbrace{\frac{\Delta(|V_k|^{2})}{4|v_k|^{2}}}_{\text{Betriebspunkt}}.
%	\label{eq:lin-error-scaling}
%\end{equation}
\begin{equation}
	\mathbf{\varepsilon}
	\;\coloneqq\; \frac{|\Delta\mathbf{V}_\mathrm{pv}|^2}{2\,\mathbf{X}_\mathrm{pp}^{(\ell)}\,\Delta\mathbf{Q}}.
	\label{eq:eps-coupled-step1c}
\end{equation}

%Da bei einheitlichem Leitungstyp $\vect{Z}_{pp}^{(\ell)}=z\,(\vect{M}^{-1})_{pp}$
%gilt (Gl.~\eqref{eq:zbb-angle}), unterscheiden sich $\Delta\vect{V}_{pv}$
%und $\vect{X}_{pp}^{(\ell)}\Delta\vect{Q}$ nur um den komplexen Vorfaktor
%$z/(V_{\mathrm{ref}}\sin\varphi)$, sodass elementweise
%\begin{equation}
%	|\Delta\vect{V}_{pv}|^2
%	\;\approx\; \frac{1+\rho^2}{V_{\mathrm{ref}}^2}\,
%	\bigl(\vect{X}_{pp}^{(\ell)}\,\Delta\vect{Q}\bigr)^{\odot 2}.
%	\label{eq:eps-c2}
%\end{equation}
%Einsetzen von~\eqref{eq:eps-c2} in das Verhältnis
%$\vect{\varepsilon}_{\mathrm{lin}}=|\Delta\vect{V}_{pv}|^2/(2\vect{X}_{pp}^{(\ell)}\Delta\vect{Q})$
%und Ersetzen von $\vect{X}_{pp}^{(\ell)}\Delta\vect{Q}$ durch das
%Spannungsresiduum via Gl.~\eqref{eq:methode_a_dQ_coupled} liefert
%\begin{equation}
%	\boxed{\;
%		\varepsilon_{\mathrm{lin},k}
%		\;=\; \bigl(1+\rho^2\bigr)\cdot
%		\frac{\Delta(|V_k|^2)}{4|V_k|^2}
%		\;} ,\qquad k\in\mathcal{P},
%	\label{eq:eps-c3}
%\end{equation}
%also exakt dieselbe Formel wie im Skalarfall~\eqref{eq:eps-final}: der
%Hebel $(1+\rho^2)$ ist unabhängig von der PV-PV-Kopplung, die
%ausschließlich in die Suchrichtung $\Delta\vect{Q}$ eingeht.

Die Division ist elementweise zu verstehen. 
Für $\Delta \mathbf{V}_\mathrm{pv}$ können Gleichungen~(\ref{eq:spannung_skalar}, \ref{eq:strom_linear}) eingesetzt werden. 
Für die Blindleistungsinjektion $\Delta\mathbf{Q}$ kann Gleichung~\eqref{eq:methode_a_dQ_coupled} verwendet werden.
Da hier einheitliche Leitungstypen und -längen vorliegen, ist weiterhin Gleichung~\eqref{eq:zbb-angle}
anwendbar, sodass das Verhältnis zwischen dem linearen (beachteten) und quadratischen (unbeachtetem) Term  elementweise
\begin{equation}
		\varepsilon
		=
		\underbrace{(1+\rho^2)}_{\text{Hebel}}
		\underbrace{\frac{\Delta(|V_k|^2)}{4|V_k|^2}}_{\text{Betriebspunkt}}
		\label{eq:lin-error-scaling}
\end{equation}
ergibt.
Diese Gleichung zeigt, dass eine starke quadratische Abhängigkeit von dem R/X-Verhältnis vorliegt.
Dem zufolge wächst der vernachlässigte Spannungsterm für große $\rho$, wodurch die Linearisierung in der Q-Korrektur nicht tragbar ist, was anschließend zu einer schwächeren/abwesenden Konvergenzeigenschaft führt.\\

In Abbildungen~\ref{fig:rx-outer} (b) und (d) ist der tatsächliche relative Linearisierungsfehler der Q-Korrektur gegen verschiedene $\rho$ aufgetragen.
Dafür wird das Spannungsresiduum durch die linearisierte Korrektur berechnet.
Eine vollständige innere TPF-Schleife wird durchgeführt.
Der sich daraus nach vollst\"andiger Konvergenz ergebende Spannungswert wird mit der durch das Residuum vorhergesagten \"Anderung verglichen.
Ihr Verh\"altnis
\begin{equation}
	\varepsilon_{\mathrm{lin}}^{(\ell+1)}
	=
	\frac{\,\lvert v_{pv}^{(\ell+1)}\rvert^2 - \lvert v_{pv}^{(\ell)}\rvert^2
		- (\lvert V_{pv}^{\spec}\rvert^2 - \lvert v_{pv}^{(\ell)}\rvert^2)}
	{\,\lvert V_{pv}^{\spec}\rvert^2 - \lvert v_{pv}^{(\ell)}\rvert^2}.
	\label{eq:sens_error_code}
\end{equation}

bestimmt den Linearisierungsfehler.
%Dabei wurde die Abweichung von der berechneten linearisierten Spannungskorrektur gegen die tatsächliche, nach innerer Konvergenz, eingetretene Spannungsänderung  genommen. 
Die $\varepsilon_\mathrm{lin}$-Werte der 40-Knoten Netze folgen der quadratischen $\rho$-Abhängigkeit sehr gut, während die beiden größeren Netze Schwankungen und Stauchungen aufweisen.
Die Verläufe selber sind aber alle steigend für größere $\rho$.
Da der das berechnete Verhältnis $\varepsilon$ kein klassischer relativer Fehler ist sondern nur den beachteten linearen Term gegen den Unberücksichtigten aufwiegt, ist dieser nur für kleine Linearitätsfehler mit dem tatsächlichen relativen Fehler zu vergleichen.
Der analytische Ausdruck dient hier primär zur Aussage, dass die Vernachlässigung des quadratischen Terms für große R/X-Verhältnisse den Gültigkeitsbereich durch eine starke R/X-Abhängigkeit verlässt. 
Der empirische Fehler $\varepsilon_{\mathrm{lin}}$ bestätigt diese Vorhersage, da alle Verläufe für $\rho>1$ stark ansteigen.\\

Die in der Abbildung erkennbaren Schwankungen und Abweichungen von dem quadratischen Verlauf entspringend dem Linearisierungsfehler durch den Betriebspunkt.
Dies wird auch zwischen (b) und (c) ersichtlich. 
Wo im oberen Graphen dem quadratischen Referenzverlauf stark ähneln, steigen und schwanken die Verläufe des unteren Plots deutlich stärker, da dort in \texttt{cont\_x} der Arbeitspunkt durch den größer werdenden Impedanzbetrag stärker verschoben wird.
Zwischen Abbildungen (a) und (b) als auch (c) und (d) ist weiterhin eine Korrelation erkennbar. 
Steigt der Linearisierungfehler, benötigt das Verfahren auch mehr äußere Korrekturen.
Dabei setzt die Erhöhung der Iterationen von 3 auf 4 für alle betrachteten Netze ab $\varepsilon_{\mathrm{lin}}\approx0.02$ ein und die Steigungen der Iterationserhöhungen ähneln denen der Linearitätsfehler. 
Besonders in (c) und (d) ist dies erkennbar, da die Iterationen und Fehler für das 40-Knoten-Netz am langsamsten und für das 120 Knoten Netz am stärksten steigt, während die Verläufe des 350 Knoten Netzes dazwischen liegen.\\



%\paragraph{Beobachtung: Plateau, Anstieg, Abbruch.}
%Der Verlauf der äußeren Iterationen (Tabelle~\ref{tab:rx-outer},
%Abbildung~\ref{fig:rx-outer} links) gliedert sich in drei Abschnitte. Bis
%$\rho\approx1$ liegt ein Plateau von drei Iterationen -- in acht der neun
%Konfigurationen exakt drei, lediglich bei $n=350$, $n_\mathrm{pv}=35$ vier --, und
%zwar unabhängig vom PV-Anteil, obwohl $\mathrm{cond}(\vect{X}_{pp})$ zwischen den
%Zeilen um mehr als zwei Größenordnungen variiert. Bis $\rho\approx6{,}8$ folgt ein
%moderater, ebenfalls PV-anteilsunabhängiger Anstieg auf sieben Iterationen; danach
%bricht die Iteration ab. Die Lage des Abbruchs ist nicht monoton in der
%Netzgröße: Für $n=120$ tritt bis $\rho=10$ kein Versagen auf, allerdings mit $35$
%bis $43$ Iterationen an der oberen Gittergrenze, für $n=40$ liegt
%$\rho^\ast=10$, für $n=350$ dagegen bereits bei $3{,}16$ bzw.\ $4{,}64$.
%Konsistent dazu korreliert die Knotenzahl praktisch nicht mit dem Aufwand
%($\rho_{\mathrm{S}}=-0{,}07$, Tabelle~\ref{tab:rx-predictor}); maßgeblich ist der
%Betriebspunkt, nicht die Dimension. Innerhalb der gekoppelten Variante ist der
%PV-Anteil kein Risikofaktor, sondern wirkt bei $n=350$ leicht stabilisierend:
%$\rho^\ast$ steigt von $3{,}16$ bei $35$ auf $4{,}64$ bei $88$ und $175$
%PV-Knoten, und die Plateauhöhe sinkt von vier auf drei Iterationen. Je mehr Knoten
%geregelt werden, desto kleiner ist der an jedem einzelnen Knoten zu korrigierende
%Spannungsmismatch, weil die gekoppelte Formulierung die gegenseitige Stützung über
%die Nebendiagonalen von $\vect{X}_{pp}$ von vornherein berücksichtigt.

%\begin{table}[htbp]
%	\centering
%	\caption{Äußere Iterationen $k_{\mathrm{out}}$ im Modus \texttt{const\_z} mit
%		gekoppelter Q-Korrektur. Die Spalte $\rho\le0{,}68$ gibt den über die sechs
%		kleinsten Stützstellen konstanten Plateauwert an; $\rho^\ast$ ist das
%		kleinste $R/X$ ohne Konvergenz. Die Versagensart ist in
%		Tabelle~\ref{tab:rx-outer-fail} aufgeschlüsselt.}
%	\label{tab:rx-outer}
%	\begin{tabular}{S[table-format=3.0]S[table-format=3.0]
%			S[table-format=1.0]S[table-format=2.0]S[table-format=2.0]
%			S[table-format=2.2]l}
%		\toprule
%		{$n$} & {$n_\mathrm{pv}$} & {$\le0{,}68$} & {$\rho=2{,}15$}
%		& {$\rho=6{,}81$} & {$\rho^\ast$} & Versagensart \\
%		\midrule
%		40  & 4   & 3 & 4 & 7      & 10.00 & Grenzzyklus \\
%		40  & 10  & 3 & 4 & 7      & 10.00 & Grenzzyklus \\
%		40  & 20  & 3 & 4 & 7      & 10.00 & Grenzzyklus \\
%		\midrule
%		120 & 12  & 3 & 3 & 7      & {--}  & {--} \\
%		120 & 30  & 3 & 3 & 7      & {--}  & {--} \\
%		120 & 60  & 3 & 4 & 7      & {--}  & {--} \\
%		\midrule
%		350 & 35  & 4 & 9 & {\dag} & 3.16  & Divergenz \\
%		350 & 88  & 3 & 7 & {\dag} & 4.64  & Divergenz \\
%		350 & 175 & 3 & 6 & {\dag} & 4.64  & Divergenz \\
%		\bottomrule
%	\end{tabular}
%	
%	\smallskip
%	\footnotesize
%	\raggedright
%	{\dag}~Iterationslimit von $60$ äußeren Schritten erreicht. ,,--`` bedeutet,
%	dass im gesamten Sweep bis $\rho=10$ kein Versagen auftritt; bei $\rho=10$
%	werden dort $35$ bis $43$ Iterationen benötigt.
%\end{table}



%\paragraph{Ursache: Verlust der Linearisierung.}
%Der Abbruch lässt sich auf den in Gl.~\eqref{eq:betragsquadrat_identitaet}
%vernachlässigten quadratischen Term zurückführen. Mit
%$\Delta V_k=\tfrac{\Delta Q_k}{|v_k|}(X_{kk}-\jj R_{kk})e^{\jj\theta_k}$ nach
%Gl.~\eqref{eq:spannung_ausmult} gilt
%$|\Delta V_k|=\Delta Q_k\,\lvert z_{kk}\rvert/|v_k|$, und das Verhältnis von
%vernachlässigtem zu berücksichtigtem Term wird mit Gl.~\eqref{eq:zbb-angle}
%\begin{equation}
%	\underbrace{\frac{|\Delta V_k|^{2}}{2X_{kk}\,\Delta Q_k}}_{\eqqcolon\,\varepsilon_{\mathrm{lin}}}
%	\;=\; \frac{\Delta Q_k\,\lvert z_{kk}\rvert^{2}}{2X_{kk}|v_k|^{2}}
%	\;\overset{\eqref{eq:methode_a_dQ_scalar}}{=}\;
%	\underbrace{\bigl(1+\rho^{2}\bigr)}_{\text{Hebel}}\cdot
%	\underbrace{\frac{\Delta(|V_k|^{2})}{4|v_k|^{2}}}_{\text{Betriebspunkt}}.
%	\label{eq:lin-error-scaling}
%\end{equation}
%Beide Faktoren wachsen mit $\rho$, jedoch aus verschiedenen Gründen. Der erste ist
%geometrisch: Die Sensitivität $2X_{kk}$ im Nenner der
%Korrekturformel~\eqref{eq:methode_a_dQ_coupled} ist um $\sqrt{1+\rho^{2}}$ kleiner
%als der Impedanzbetrag, sodass derselbe Spannungsmismatch einen entsprechend
%größeren Q-Schritt erzwingt -- und dieser Schritt verlässt den
%Gültigkeitsbereich der Linearisierung, die ihn erzeugt hat. Der zweite Faktor ist
%der Arbeitspunkt: Mit steigendem $R$ wachsen die Wirkleistungsverluste, das
%Spannungsprofil sinkt, und der aus dem Startzustand $\vect{Q}=\vect{0}$ zu
%schließende Mismatch wird selbst größer. Physikalisch entspricht dies der
%bekannten Beobachtung, dass Blindleistung in Netzen mit hohem $R/X$ ein schlechtes
%Stellmittel zur Spannungshaltung ist.\\

%Der Blindleistungsbedarf bestätigt die Aufspaltung quantitativ: Zwischen
%$\rho=0{,}1$ und $\rho=10$ steigt $\max_k\lvert Q_k\rvert$ im Median über die
%Netzgrößen um den Faktor $20{,}2$, $30{,}1$ und $18{,}7$ (für
%$\mathrm{pv}=0{,}10$, $0{,}25$, $0{,}50$), während der Hebelterm allein
%$\sqrt{1+\rho^{2}}\approx10{,}0$ erwarten lässt; die verbleibenden Faktoren
%$1{,}9$ bis $3{,}0$ sind der Beitrag des Betriebspunktterms. Dass der erzwungene
%Q-Schritt die Linearisierung entwertet, belegt die Rangkorrelation zwischen
%$\max_k\lvert Q_k\rvert$ und dem gemessenen Sensitivitätsfehler von
%$\rho_{\mathrm{S}}=0{,}67$. Das rechte Diagramm von
%Abbildung~\ref{fig:rx-outer} prüft Gl.~\eqref{eq:lin-error-scaling} direkt: Über
%den gesamten Sweep ergibt sich eine log-log-Steigung von $1{,}19$ bis $1{,}21$, in
%allen PV-Anteilen praktisch identisch. Dieser Wert ist eine \emph{untere}
%Schranke, denn das relative Fehlermaß sättigt konstruktionsbedingt bei Eins -- alle
%divergenten Läufe liegen zwischen $0{,}999$ und $1{,}014$
%(Tabelle~\ref{tab:rx-outer-fail}) --, sodass die Ausgleichsgerade im oberen
%$\rho$-Bereich abknickt.\\

%Der Vorhersagewert bleibt dennoch hoch: Mit $\rho_{\mathrm{S}}=0{,}90$ ist
%$\varepsilon_{\mathrm{lin}}$ die weitaus stärkste Korrelationsgröße für die Zahl
%äußerer Iterationen und deutlich schärfer als $\rho$ selbst ($0{,}54$). Alle Läufe
%mit $\varepsilon_{\mathrm{lin}}\le0{,}54$ konvergieren in höchstens sieben äußeren
%Iterationen, alle mit $\varepsilon_{\mathrm{lin}}\ge0{,}92$ erreichen die Toleranz
%gar nicht oder nur im letzten zugelassenen Schritt; als praktisches
%Frühwarnkriterium lässt sich daraus $\varepsilon_{\mathrm{lin}}\lesssim0{,}6$
%ableiten. Die naheliegenden Alternativerklärungen scheiden aus
%(Tabelle~\ref{tab:rx-predictor}): Konditionszahl und Spektralradius von
%$\vect{X}_{pp}$ korrelieren mit $-0{,}24$ negativ und damit gegenläufig zur
%Erwartung, die PV-Anzahl mit $-0{,}19$ ebenfalls, die Kontraktionsrate $\eta$ der
%inneren Schleife liegt mit $0{,}15$ nahe null und die Knotenzahl mit $-0{,}07$
%praktisch bei null. Weder eine schlechtere Kondition der Sensitivitätsmatrix noch
%die vernachlässigte PV--PV-Kopplung noch die innere Iteration erklären den Aufwand
%der äußeren Schleife.

Basierend auf dem Modus \texttt{const\_z}, welcher Betriebspunktschwankungen weitestgehend unterbindet, kann eine Versagensgrenze für die äußere Schleife aufgestellt werden.
Alle betrachteten Simulationen konvergieren für Linearitätsfehler $\varepsilon_{\mathrm{lin}} < 0,5$ innerhalb sieben Korrekturen. Für $\varepsilon_{\mathrm{lin}} > 0,9$ findet keines der Netze eine Lösung.
Ist der relative Fehler bei der Linearisierung des Spannungsquadraten somit $\varepsilon_{\mathrm{lin, krit}} > 0,5$, kann dies als konservative Warnung aufgefasst werden, bei der das Verfahren der äußeren Schleife ihren Gültigkeitsbereich verlässt.
Für Werte über dieser Grenze kann das Verfahren potentiell durch eine künstliche Skalierung des Spannungsresiduums korrigiert werden~\cite{IwamotoTamura1981}, was Gegenstand des Ausblicks des Projekts ist, da dies außerhalb des Rahmens dieser Ausarbeitung ist.
\\

%\paragraph{Zwei Versagensmechanismen.}
%Die Läufe am Iterationslimit zerfallen in zwei klar unterscheidbare Klassen
%(Tabelle~\ref{tab:rx-outer-fail}). Bei $n=40$ und $\rho=10$ liegt keine Divergenz
%vor, sondern ein Überschwing-Grenzzyklus des ungedämpften Newton-Schritts: Das
%Spannungsresiduum fällt auf $9{,}6\cdot10^{-7}$ bis
%$2{,}6\cdot10^{-5}\,\text{p.u.}$ ab, die Blindleistungen bleiben mit $6$ bis
%$17\,\text{p.u.}$ endlich, und die innere Schleife benötigt mit $5{,}0$ bis
%$5{,}2$ Iterationen pro äußerem Schritt genauso viele wie bei $\rho=0{,}1$; die
%Amplitude des Zyklus wird durch den Linearisierungsfehler von $0{,}92$ bis
%$0{,}97$ gesetzt. Bei $n=350$ divergiert die Schleife dagegen tatsächlich: Das
%Residuum stagniert zwischen $0{,}36$ und $0{,}89\,\text{p.u.}$, die
%Blindleistungen erreichen $6{,}2\cdot10^{2}$ bis
%$4{,}7\cdot10^{4}\,\text{p.u.}$, und das Verhältnis innerer zu äußeren Iterationen
%springt von $5{,}5$ auf $115$ bis $197$. Ursache ist eine Rückkopplung über den
%Arbeitspunkt: Die unphysikalischen Q-Injektionen treiben die Spannungen so weit
%aus dem Nennbereich, dass $\eta$ nach Gl.~\eqref{eq:eta-recap} über Eins steigt
%und die innere Kontraktion verloren geht. Dass dies allein von der äußeren
%Schleife verursacht wird, belegt der Schätzwert am nominalen Arbeitspunkt: Selbst
%in den gescheiterten Fällen bleibt $\eta_2$ mit einem Median von $0{,}142$
%deutlich unter Eins (Tabelle~\ref{tab:rx-nr}). Die in
%Abschnitt~\ref{subsec:rx_inner} nachgewiesene Robustheit der inneren Schleife ist
%somit an physikalisch sinnvolle Injektionen gebunden und kann durch die äußere
%Schleife ausgehebelt werden.

%\paragraph{Gegenprobe im Modus \texttt{const\_x}.}
%Nach Gl.~\eqref{eq:zbb-angle} ist der Hebelterm $1+\rho^{2}$ modusunabhängig; im
%Modus \texttt{const\_x} kommt lediglich hinzu, dass mit
%$\lvert z\rvert=x_0\sqrt{1+\rho^{2}}$ auch der Betriebspunktterm stark wächst. Die
%äußere Schleife muss dort folglich \emph{früher} versagen, und genau das zeigen
%die Daten: Die Konvergenzquote sinkt von $88{,}9\,\%$ auf $74{,}4\,\%$, der Median
%von $\rho^\ast$ von $7{,}32$ auf $4{,}64$, und die Grenzen verschieben sich
%einheitlich zu kleineren Werten. Eine $\rho$-Invarianz der äußeren Schleife bei
%festem $X$, wie sie eine ausschließliche Betrachtung von $X_{kk}$ nahelegen würde,
%liegt somit nicht vor; maßgeblich ist das Verhältnis
%$\lvert z_{kk}\rvert/X_{kk}$. Die Rollenverteilung der beiden Schleifen bleibt
%dennoch komplementär: Die innere Iteration sieht ausschließlich $\lvert z\rvert$
%und ist gegen $\rho$ invariant, die äußere sieht $\rho$ unmittelbar und in beiden
%Modi.

%\paragraph{Aufwand pro Iteration und Vergleich mit der entkoppelten Näherung.}
%Im konvergenten Bereich bleibt das Verhältnis innerer zu äußeren Iterationen
%nahezu konstant bei $5{,}5$, und die log-log-Steigungen des Aufwands \emph{pro}
%innerer Iteration über $\rho$ liegen zwischen $-0{,}04$ und $-0{,}17$, sind also
%leicht fallend und ohne erkennbaren Trend. Die Systemmatrix bleibt im Sweep
%unverändert faktorisierbar; ein höheres $R/X$ verteuert die einzelne Iteration
%nicht, sondern erhöht nur deren Anzahl in der äußeren Schleife. Für Absolutzeiten
%ist der dedizierte Benchmark aus Abschnitt~\ref{sec:einzelner_lastfluss}
%maßgeblich, da die hier gemessenen Zeiten von BLAS-Aufwärmphase und einmaliger
%Faktorisierung dominiert werden. Die Entscheidung für die gekoppelte Korrektur aus
%Abschnitt~\ref{sec:methode_a_sensitivitaet} bestätigt sich im Sweep deutlich: Über
%je $117$ Läufe erreicht die gekoppelte Variante im Modus \texttt{const\_z} eine
%Konvergenzquote von $88{,}9\,\%$ bei einem Median von drei äußeren und $16{,}5$
%inneren Iterationen, die entkoppelte lediglich $12{,}8\,\%$ bei $31$ äußeren und
%$114$ inneren. Ihr Versagen ist nicht $\rho$-getrieben, sondern durch
%$\rho_{\mathrm{J}}>1$ aus Tabelle~\ref{tab:rx-outer-struct} bestimmt; der
%PV-Anteil, der in der gekoppelten Variante leicht stabilisierend wirkt, ist in der
%entkoppelten das dominante Ausschlusskriterium.\footnote{Die zusätzlich vermessene
%	Variante mit numerisch gebildeter Sensitivität konvergierte in keinem der $117$
%	Läufe und wird als Implementierungsdefekt von der Interpretation ausgenommen;
%	siehe Abschnitt~\ref{sec:ausblick}.}

%\paragraph{Abgrenzung von Verfahrens- und Lösbarkeitsgrenze.}
%Ob die beobachtete Grenze dem Verfahren oder dem Netzzustand zuzurechnen ist,
%entscheidet der Vergleich mit der Newton-Raphson-Referenz, die für jeden Fall aus
%dem Flat Start mitgerechnet wird. Über alle $234$ gekoppelten Läufe beider Modi
%konvergieren in $191$ Fällen beide Verfahren, in $41$ Fällen keines von beiden, in
%zwei Fällen nur Newton-Raphson -- und in keinem einzigen Fall nur das hier
%untersuchte Verfahren (Tabelle~\ref{tab:rx-nr}). Die $41$ gemeinsam gescheiterten
%Läufe liegen ausnahmslos bei $\rho\ge2{,}15$ und weisen mit
%$v_{\min}=0{,}884\,\text{p.u.}$ im Median einen deutlich abgesenkten
%Betriebspunkt auf; $15$ von ihnen sind die in Abschnitt~\ref{subsec:rx_setup}
%beschriebenen, nicht konstruierbaren Fälle. In dieser Klasse scheitert die äußere
%Schleife nicht an ihrer Linearisierung, sondern am Fehlen einer erreichbaren
%Lösung. Damit verbleiben genau zwei von $234$ Läufen als echte Verfahrensgrenze;
%beide liegen bei $\rho=10$ und $v_{\min}\approx0{,}989\,\text{p.u.}$, also in
%einem elektrisch unkritischen Betriebspunkt, und beide gehören zur Klasse der
%Grenzzyklen. Ein Residuum von $3\cdot10^{-6}\,\text{p.u.}$ nach $60$ Schritten ist
%kein Konvergenzproblem im eigentlichen Sinne, sondern ein Dämpfungsproblem: Eine
%Schrittweitensteuerung $\omega<1$ würde diese Fälle mit hoher Wahrscheinlichkeit
%einfangen, die verbleibenden $41$ dagegen nicht, weil dort keine Lösung existiert.

%----------------------------------------------------------------------
%\subsection{Zwischenfazit und Einordnung}
%\label{subsec:rx_fazit}
%%----------------------------------------------------------------------
%
%Die Untersuchung lokalisiert den Einfluss des $R/X$-Verhältnisses eindeutig. Die
%innere Fixpunktiteration ist gegen $\rho$ invariant: Ihre Kontraktionsrate folgt
%bis auf $3{,}4\,\%$ der Invariante $\kappa=\eta\,v_{\min}^{2}/z_{\mathrm{rel}}$
%mit $\kappa\propto n^{0{,}97}$ und hängt damit von Netzlänge, Impedanzbetrag und
%Arbeitspunkt ab, nicht vom Leitungscharakter; ein $R/X$-Sweep bei fester Reaktanz
%erzeugt eine scheinbare Winkelabhängigkeit, die sich vollständig als Betrags- und
%Arbeitspunkteffekt erklärt. Der PV--PV-Block ist wegen
%$\vect{X}_{pp}=X\,(\vect{M}^{-1})_{pv,pv}$ strukturell $\rho$-invariant; seine
%Kondition wächst ausschließlich mit der Zahl der PV-Knoten.\\
%
%Die einzige echte $\rho$-Empfindlichkeit liegt in der Linearisierung der
%Q-Korrektur und ist wegen $\lvert z_{kk}\rvert/X_{kk}=\sqrt{1+\rho^{2}}$ in beiden
%Sweep-Modi vorhanden. Ursächlich ist nicht eine schlechtere Kondition der
%Sensitivitätsmatrix -- diese ist über den Sweep exakt unverändert und korreliert
%mit dem Aufwand sogar negativ ($-0{,}24$) --, sondern der mit $\rho$ schrumpfende
%Betrag von $\vect{X}_{pp}$, der die Q-Schritte vergrößert und dadurch die eigene
%Linearisierung entwertet. Bis $\rho\approx1$ -- dem Bereich typischer Mittel- und
%Hochspannungsnetze -- ist der Aufwand mit drei äußeren Iterationen konstant und
%vom PV-Anteil unabhängig, bis $\rho\approx6{,}8$ steigt er moderat auf sieben. Die
%Grenze $\rho^\ast$ ist nicht monoton in der Netzgröße, weil zwei Mechanismen
%wirken: bei kleinen Netzen ein Überschwing-Grenzzyklus dicht an der Lösung, bei
%$n=350$ echte Divergenz mit Rückkopplung auf die innere Schleife. Der Vergleich
%mit Newton-Raphson ordnet beide ein: Von $234$ Läufen sind lediglich zwei eine
%echte Verfahrensgrenze. Die $R/X$-Grenze ist damit keine Grenze der
%Tensor-Formulierung, sondern die Grenze der Spannungsregelung über Blindleistung,
%die sie mit jedem Verfahren teilt, das $\partial|V|^{2}/\partial Q\approx2X$
%verwendet.\\
%
%Praktisch bindend ist ohnehin früher der Blindleistungsbedarf: Er wächst über den
%Sweep um mehr als eine Größenordnung und erreicht bei $n=40$ und $\rho=10$ bereits
%$6$ bis $17\,\text{p.u.}$, sodass die betroffenen Knoten lange vor der numerischen
%Grenze auf PQ-Betrieb umschalten müssten. Hinzu kommt, dass der kritische
%Quadrant des Parameterraums in realen Systemen kaum besetzt ist: Nach
%Tabelle~\ref{tab:rx-real} tritt $\rho\gtrsim7$ ausschließlich bei
%Niederspannungskabeln kleinen Querschnitts auf, die in kurzen, kleinen Netzen
%verlegt sind, während große Netze in höheren Spannungsebenen mit $\rho\lesssim1$
%liegen -- Netzgröße und $R/X$ sind in der Praxis antikorreliert. Für ein
%$40$-Knoten-Netz mit durchgängig NAYY~$4\times50$~SE ($\rho=7{,}7$) benötigt das
%Verfahren sieben äußere Iterationen und ist uneingeschränkt einsetzbar, für das
%$350$-Knoten-Netz bei realistischem $\rho\le1$ genügen drei bis vier.\\
%
%Abschließend sind die Grenzen der Untersuchung zu benennen. Sie beruht auf einer
%einzigen, radialen Topologiefamilie mit einheitlichem Leitungstyp, weshalb
%Gl.~\eqref{eq:zbb-angle} exakt gilt und in gemischten realen Netzen nur eine
%Näherung ist. Lastfaktor ($\lambda=2{,}0$) und Dämpfung ($\omega=1$) sind
%festgehalten, es werden drei Netzgrößen betrachtet, und für den Modus
%\texttt{const\_x} liegen bei $n=350$ keine auswertbaren PV-Läufe vor. Die
%naheliegende Gegenmaßnahme gegen die identifizierte Grenze -- eine
%Schrittweitensteuerung, die das beobachtete Überschießen dämpft -- wird in
%Abschnitt~\ref{sec:ausblick} aufgegriffen.

Von den insgesamt 234 Netzkonfigurationen, die mittels NR und erweiterten TPF getestet wurden, konvergieren beide Verfahren bei 191 Fällen.
41 Berechnungen finden beide Methoden keine Lösung. In diesen Netzkonfigurationen liegt die minimale Knotenspannung bei $\sim0,8\,$p.u. im Median was auf nicht lösbare Netze spricht.
Lediglich zwei Netzkonfigurationen konnten nur vom erweiterten TPF mit gelöst werden.
In diesen beiden Konfigurationen überschreitet die äußere Schleife die spezifizierten 60 Iterationen. 
Jedoch schrumpft das Residuum bereits auf $3\cdot10^{-6}\,\text{p.u.}$, was dafür spricht, dass diese Fälle noch konvergiert wären.
Das erweiterte Verfahren ist folglich nahezu genauso robust wie das NR-Verfahren, auch wenn der erweiterte TPF in den Grenzfällen deutlich mehr Iterationen benötigt.
Die innere Schleife ist gegenüber des R/X-Verhältnisses überwiegend invariant bis auf einhergehende Arbeitspunktverschiebungen.
Die Reaktanzmatrix ist unter den Analysebedingungen auch $\rho$-invariant.
Daher liegt die einzige tatsächliche Impedanzverhältnisabhängigkeit in der äußeren Schleife, welche durch Vernachlässigung nichtlinearer Terme hervorgerufen wird. 
Bis $\rho\approx1$ ist keine Verschlechterung der Konvergenz erkennbar.
Bis $\rho\approx6$ steigert sich für das TPF der Rechenaufwand. 
Für Linearitätsfehler ab 0,5 kann Versagen der Methode eintreten.



















%======================================================================
% Einfluss des Lastfaktors
%======================================================================
\section{Einfluss des Lastfaktors}
\label{sec:lastfaktor}

Bislang wurde bei den Analysen darauf geachtet, den Betriebspunkt des Netzes möglichst konstant zu halten, um die untersuchten Parameter (Netzgröße, PV-Anteil, R/X-Verhältnis) weites gehend zu isolieren.
Aus Abbildung~\ref{fig:rx-outer} (c) und (d) und Abbildung~\ref{fig:rx-inner} geht hervor, dass eine Arbeitspunktverschiebung einen starken Einfluss auf die Lösbarkeit von Lastflussproblemen hat, da sowohl das NR als auch der erweiterte TPF früher abbrechen oder mehr Iterationen benötigen.
In diesem Abschnitt soll genau dieser Einfluss untersucht werden, wodurch die Belastungsgrenze des Verfahrens aufgezeigt werden soll.
Hierzu wird ein Lastfaktor $\lambda$ eingeführt, wodurch der Betriebspunkt durch Skalierung der elektrischen Lasten verschoben wird.\\


Für den Ausgangsfall $\lambda=1$ wird werden die Netzlasten kalibriert, sodass der maximale Spannungsabfall nicht mehr als $3\,\%$ ist, also $v_\mathrm{min}=0,97\,$p.u..
Der Lastfaktor ist damit normiert auf den Betriebspunkt, sodass verschiedene Netzgrößen über einen ähnlichen Spannungsabfall vergleichbar miteinander sind.
Damit wird sichergestellt, dass alle Spannungen innerhalb eines $\pm5\,\%$ Bandes der Nennspannung gemäß DIN EN 50160~\cite{50160} liegen.
Für den Versuch werden drei Netzgrößen mit jeweils drei PV-Anteilen verwendet.
Der Lastfaktor $\lambda$ wird von  0,2 bis 11,0  über 40 Schritte angehoben.
Absolute Leistungswerte werden dementsprechend angepasst.
Die Analyse umfasst somit relative Arbeitspunktverschiebungen.
Aufgenommen werden die Anzahl der inneren Iterationen $k_\mathrm{in}$, der äußeren Iterationen $k_\mathrm{out}$ und die Kontraktionszahl $\eta$.
Außerdem wird die maximale Blindleistung $\max_k|Q_k|$ und die minimale Knotenspannung $v_\mathrm{min}$.


%Die vorangehenden Abschnitte haben die Konvergenz von Methode~A bei nahezu
%nominellem Betriebspunkt untersucht und dabei Netzgröße, PV-Anteil und
%$R/X$-Verhältnis variiert. Offen bleibt, wie sich das Verfahren verhält, wenn der
%Arbeitspunkt selbst in Richtung der Lösbarkeitsgrenze verschoben wird. Dazu wird
%ein Lastfaktor $\lambda$ eingeführt, der alle Lasten (und optional die
%PV-Einspeisung) gleichförmig skaliert. Ziel des Abschnitts ist es, die
%Kontraktionsrate der inneren Fixpunktiteration, den Aufwand der äußeren
%Blindleistungskorrektur und die Robustheitsgrenze des Gesamtverfahrens als
%Funktion von $\lambda$ zu quantifizieren und gegen eine Newton--Raphson-Referenz
%(NR) abzugrenzen.

%----------------------------------------------------------------------
%\subsection{Versuchsaufbau und Normierung}
%\label{subsec:lam-setup}
%
%Untersucht werden drei Netzgrößen mit je drei PV-Anteilen und
%$40$ Stützstellen in $\lambda\in[0{,}2;\,11{,}0]$. Damit $\lambda$ über die
%Netzgrößen hinweg vergleichbar ist, wird die absolute Netzlast je Netz so
%kalibriert, dass die minimale Knotenspannung bei $\lambda=1$ genau
%$v_{\min}=0{,}97$~p.u.\ beträgt. $\lambda$ ist damit \emph{betriebspunktnormiert};
%absolute Leistungswerte sind sekundär. 
%%Die vollständige Parametrierung zeigt
%%\Cref{tab:lam-setup}.
%
%%\begin{table}[htbp]
%%	\centering
%%	\small
%%	\caption{Parametrierung des $\lambda$-Sweeps.}
%%	\label{tab:lam-setup}
%%	\begin{tabularx}{\textwidth}{lX}
%%		\toprule
%%		Größe & Wert \\
%%		\midrule
%%		Netzgrößen $n$ & $40$, $120$, $350$ Knoten (radial, \texttt{branch\_span}~$=3$, \texttt{seed}~$=0$) \\
%%		PV-Anteil & $0{,}10$ / $0{,}25$ / $0{,}50$ (entspricht bis zu $175$ PV-Knoten) \\
%%		Lastfaktor & $\lambda\in[0{,}2;\,11{,}0]$, $40$ Stützstellen \\
%%		Normierung & \texttt{load\_scale} je Netz so, dass $v_{\min}(\lambda=1)=0{,}97$~p.u. \\
%%		Leitung & $R/X=1{,}0$ im Modus \texttt{const\_z}, $|z_0|=0{,}6597$~$\Omega$/km, $\ell=20$~m \\
%%		Netzdaten & $U_n=0{,}4$~kV, $S_{\mathrm{base}}=1$~MVA, $\cos\varphi=0{,}95$ \\
%%		PV-Wirkleistung & $30$~\% der Netzlast, Sollwertabstand $\delta=0{,}005$~p.u. \\
%%		Sollwertmodus & \texttt{calibrated} ($|v_{pv}^{\mathrm{base}}|+\delta$) und \texttt{fixed} ($1{,}00$~p.u.) \\
%%		Skalierungsmodus & \texttt{load}, \texttt{load\_pv}, \texttt{pv\_only} \\
%%		Abbruch & $\varepsilon_{\mathrm{in}}=\varepsilon_{pv}=10^{-6}$, $k_{\mathrm{in}}^{\max}=300$, $k_{\mathrm{out}}^{\max}=60$ \\
%%		Dämpfung & $\omega=1{,}0$ (Variation $0{,}8$ / $0{,}6$ / $0{,}4$) \\
%%		Referenz & pandapower-NR, flat start, ohne Blindleistungsgrenzen \\
%%		Umfang & $666$ Läufe, davon $630$ mit lösbarer Basislösung; Sweep-Laufzeit $290{,}5$~s \\
%%		\bottomrule
%%	\end{tabularx}
%%\end{table}
%
%Als Diagnosegrößen werden je Lauf die empirische Kontraktionsrate
%$\eta_{\mathrm{emp}}$ der inneren Iteration, die Zahl innerer und äußerer
%Iterationen $k_{\mathrm{in}}$ und $k_{\mathrm{out}}$, der Linearisierungsfehler
%$\varepsilon_{\mathrm{lin}}$ der Sensitivitätsmatrix, der maximale
%Blindleistungsbetrag $\max_k|Q_k|$ und die minimale Knotenspannung $v_{\min}$
%protokolliert. Zwei Einschränkungen sind für die Interpretation relevant. Erstens
%konnte der Produktionssolver in diesem Sweep nicht angebunden werden, die
%Diagnostik stammt aus einem instrumentierten Nachbau desselben Algorithmus;
%eine Gegenprobe steht aus. Zweitens werden Blindleistungsgrenzen der
%Wechselrichter nicht modelliert. Die berichteten $Q$-Werte sind damit rein
%numerische Größen und keine Aussage über die Realisierbarkeit an einer konkreten
%Anlage.

%----------------------------------------------------------------------
\subsection{Innere Fixpunktiteration}
\label{subsec:lam-inner}


\begin{figure}[htbp]
	\centering
	\input{figures/e1_inner_convergence.pgf}
	\caption{Kontraktionszahl (links) und innere Fixpunktiteration (rechts) über dem Lastfaktor. Die Kurven für
		$n=40$, $n=120$ und $n=350$ liegen in praktisch aufeinander. Die
		gestrichelte Referenz kennzeichnet den kritischen Lastfaktor
		$\lambda^\ast$.}
	\label{fig:e1_inner_convergence}
\end{figure}


Zunächst wird wieder die innere Schleife des erweiterten TPF betrachtet.
Es werden hierfür PV-Anteile von $0\,\%$ verwendet.
In Abbildung~\ref{fig:e1_inner_convergence} (links) ist die Kontraktionzahl $\eta$ für verschiedene Lastfaktoren $\lambda$ doppeltlogarithmisch aufgezeichnet.
Der Verlauf ist monoton wachsend. 
Auffällig ist, dass sich die drei Netzgrößen nahezu den selben Verlauf teilen und die Datenpunkte für jeden Lastfaktor nahezu, mit einer maximalen Abweichung von $4.44\,\%$, übereinander liegen.
Während $\lambda$ bis 9,34 steigt, wächst die Kontraktionszahl um den Faktor $\sim140$.
Genauere Kennzahlen über das Wachstum sind in Tabelle~\ref{tab:lam-inner} dargestellt.
Daraus geht auch hervor, dass der Anstieg überlinear ist.

\begin{table}[htbp]
	\centering
	\small
	\caption{Skalierung der inneren Iteration über $\lambda\in[0{,}2;\,9{,}34]$
		(je $34$ auswertbare Datenpunkte).}
	\label{tab:lam-inner}
	\begin{tabular}{lrrrr}
		\toprule
		$n$ & $\eta_{\min}$ & $\eta_{\max}$ & Faktor &
		$\frac{\mathrm{d}\ln\eta}{\mathrm{d}\ln\lambda}$ \\
		\midrule
		$40$  & 0,00543 & 0,7773 & 143,1 & 1,260 \\
		$120$ & 0,00541 & 0,7876 & 145,6 & 1,263 \\
		$350$ & 0,00534 & 0,7446 & 139,4 & 1,258 \\
		\bottomrule
	\end{tabular}
\end{table}


Wie bereits in \cref{sec:rx} gezeigt wurde, führt ein Anstieg der Kontraktion ebenfalls zu einem höheren Rechenaufwand durch mehr benötigte Iterationen. 
Dieses Verhalten ist auch hier in Abbildung~\ref{fig:e1_inner_convergence} (rechts) erkennbar. 
Ebenso monoton steigt die Iterationsanzahl jedes Netzes an. 
Die Punkte der verschiedenen Netze liegen auch hier nahezu übereinander.
Der Parameter Netzgröße ist somit kein Faktor, welcher die Konvergenzeigenschaft beeinträchtigt.
Im Vergleich zu den Verläufen der Kontraktionszahlen steigt die Anzahl der Iterationsschritte erst moderat bis $\lambda=8$, wonach die Anzahl sprunghaft auf deutlich ansteigt, bis der TPF für $\lambda>9,34=\lambda^*$ nicht mehr konvergiert.
In den selben Fällen erreicht auch das NR keine Lösungen mehr.
Da gleichzeitig für Lastfaktorwerte über dem kritischen Wert die Kontraktionszahlen über eins liegt, ist davon auszugehen, dass keine physikalische Lösung für diese Konfigurationen existiert.




%\Cref{fig:lam-inner}\,(a) zeigt $\eta_{\mathrm{emp}}$ über $\lambda$ in doppelt
%logarithmischer Darstellung. Über den Bereich $\lambda=0{,}2\ldots9{,}34$ wächst
%die Rate um den Faktor $139$ bis $146$, bei einer $\lambda$-Spanne von Faktor
%$47$. Die lokale Steigung beträgt $\mathrm{d}\ln\eta/\mathrm{d}\ln\lambda=1{,}26$
%($R^2=0{,}976$), das Wachstum ist also klar überlinear und zusätzlich leicht
%konvex: die Regressionsgerade unterschätzt beide Enden des Sweeps.
%Die Zahl innerer Iterationen (\Cref{fig:lam-inner}\,(b)) steigt dabei nur moderat
%von $3$ auf $27$ und erst im letzten Stützpunkt sprunghaft auf $43$ ($n=40$)
%bzw.\ $37$ ($n=350$).




%
%Der moderate Anstieg von $k_{\mathrm{in}}$ trotz stark wachsender Rate erklärt
%sich daraus, dass der Fehlerabfall über den gesamten Sweep streng geometrisch
%bleibt: der Median des Bestimmtheitsmaßes der logarithmischen Anpassung beträgt
%$R^2=0{,}9999$, und die aus $\eta_{\mathrm{emp}}$ vorhergesagte Iterationszahl
%weicht im Mittel nur um $1{,}5$ Iterationen von der gemessenen ab. Die Iteration
%verliert also nicht ihren Charakter, sondern lediglich an Rate.

%
%\begin{equation}
%	\eta \;\approx\; \kappa_1\,\frac{\lambda}{v_{\min}^2},
%	\qquad \kappa_1\approx0{,}025 .
%	\label{eq:lam-etamodell}
%\end{equation}



%Als Extrapolationsmodell taugt \eqref{eq:lam-etamodell} allerdings nur
%größenordnungsmäßig: die Vorhersage von $\eta(\lambda=9{,}34)$ aus
%$\eta(\lambda=0{,}2)$ überschätzt den Messwert um $22$ bis $25$~\%, weil die
%Krümmung unmittelbar vor der Lösbarkeitsgrenze nicht erfasst wird. Für die
%Interpretation ist der Befund dennoch zentral: die im Abschnitt zum
%$R/X$-Verhältnis beobachtete Verschlechterung der inneren Iteration lässt sich
%mit derselben Kennzahl beschreiben, sie war dort ebenfalls eine Folge sinkender
%Knotenspannungen und nicht des Impedanzwinkels.

%%----------------------------------------------------------------------
%\subsection{Lösbarkeitsgrenze und Kriterienvergleich}
%\label{subsec:lam-limit}
%
%Von Interesse ist zudem die Lösbarkeitsgrenze der Verfahren und somit der kritische Lastfaktor $\lambda^*$.
%\Cref{tab:lam-lambdastar} liefert diesen Wert aus den Ergebnissen für verschiedene Konstellationen.
%Da bisher gezeigt werden konnte, dass die Netzgröße irrelevant ist und in \cref{sec:pv-share-invarianz} die PV-Anzahl selber auch keinen Einfluss auf die Lösbarkeit hat, sind diese hier zusammengefasst dargestellt.
%Dabei wird die kritische Kontraktionszahl $\eta=1$ und der Konvergenzverlust des reinen TPF und des NR ohne PV-Knoten  nahezu identisch bei $\lambda^*=9,46-9,54$ je nach Netzgröße erreicht.
%Hierbei handelt es sich, durch die gleichbleibenden Abbruch zwischen NR und TPF, eher um ein eine physikalische Lösbarkeitsgrenze als einer Verfahrensgrenze.
%Dafür spricht ebenfalls eine außerordentlich tiefe Minimalspannung $v_\mathrm{min}=0,51$\,p.u. an der Lösbarkeitsgrenze.\\
%
%
%
%
%%\Cref{tab:lam-lambdastar} stellt die kritischen Lastfaktoren $\lambda^\ast$
%%nach unterschiedlichen Kriterien gegenüber. Der Verlust der Kontraktion
%%($\eta=1$) und die reine PQ-Lösbarkeit der Fixpunktiteration fallen mit einem
%%Verhältnis von $0{,}998$ zusammen, und die NR-Referenz im PQ-Betrieb liefert
%%dieselben Werte. Der Abbruch der inneren Iteration ist also keine Eigenschaft des
%%Verfahrens, sondern markiert die Spannungsstabilitätsgrenze des Problems.
%%An dieser Grenze liegt $v_{\min}\approx0{,}51$~p.u.; mit
%%\eqref{eq:lam-etamodell} und $z_{\mathrm{rel}}=1$ folgt
%%$\lambda^\ast\approx v_{\min}^2/\kappa_1\approx10$ gegenüber gemessenen $9{,}5$,
%%eine Abweichung von rund $5$~\%.
%
%\begin{table}[htbp]
%	\centering
%	\small
%	\caption{Kritischer Lastfaktor $\lambda^\ast$ je Konstellation. Bereichsangaben
%		umfassen die PV-Anteile $0{,}10$ bis $0{,}50$.}
%	\label{tab:lam-lambdastar}
%	\begin{tabular}{l|c|c|c}
%		\toprule
%		Kriterium & $n=40$ & $n=120$ & $n=350$ \\
%		\midrule
%
%		Kontraktionsverlust $\eta=1$, TPF & 9,48 & 9,46 & 9,54 \\
%		NR-Referenz, PQ-Betrieb & 9,49 & 9,48 & 9,54 \\
%		\midrule
%		erweiterter TPF & 9,21--9,28 & 9,19--9,21 & 9,27--9,30 \\
%		NR-Referenz mit PV-Knoten & 9,64--9,76 & 5,22--6,30 & 3,95--4,51 \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%
%Die letzten zwei Zeilen fassen die Konvergenzegrenzen für Netze mit PV-Knoten zusammen.
%Der erweiterte TPF erreicht bereits bei $\sim3\,\%$ kleineren $\lambda^*\approx9,28$, durch die äußere Blindleistungskorrektur, das Abbruchkriterium.
%Folglich ist die Einbuße gegenüber dem reinen PQ-Fall nur marginal. 
%Die Größenordnung des kritischen Lastfaktors richtet sich nach dem reinen TPF der inneren Schleife.
%Für die Hierfür verwendete kalibrierte Auslegung der PV-Knoten versagt jedoch das NR früher für kleinere Lastfaktoren. 
%Besonders bei dem größeren 350-Knoten-Netz versagt die Referenz bei Lastfaktoren unter dem Faktor fünf, also bei knapp der Hälfte des erweiterten TPF.
%In den Fällen, wo nur der erweiterte TPF konvergiert, werden knotenweise Leistungsbilanzen nach Konvergenz durchgeführt.
%Deren Leistungsabweichung zwischen Einspeisung und Verbrauch hält sich konsistent in der Größenordnung $10^{-11}$, was für ein physikalische Lösung des Verfahrens spricht, neben der Garantie der FPI auf eine Hochspannungslösung zu konvergieren \cite{Giraldo2022}.
%Durch die Unabhängigkeit des Startwerts des inneren FPI, erbt der erweiterte TPF diese Eigenschaft.
%Da für $eta<1$ die innere Schleife immer in Richtung der Hochspannungslösung korrigiert, wird der Ausgangspunkt der äußeren Blindleistungskorrektur ebenso mit jedem Durchlauf in die richtige Richtung gezogen.
%Dass hier ein Startpunktpunktproblem vorliegt, belegt auch folgende Beobachtung: 
%Wird in den Fällen weiterhin der NR mit der TPF Lösung als Warm-Start ausgeführt, konvergiert dieser auch.
%Wird im NR eine entkoppelte Berechnung als Startwert verwendet, findet das Verfahren auch eine Lösung.
%Damit liefert der TPF unter einem Flat-Start auch bei hohen Lastfaktoren physikalische Lösungen, während der NR in diesen Situationen einen günstigeren Startwert benötigt.

%Die äußere Blindleistungsschleife von Methode~A bricht mit
%$\lambda^\ast=9{,}19\ldots9{,}30$ nur $2$ bis $3$~\% früher ab als die innere
%Iteration. Die Q-Korrektur kostet damit kaum Reserve; die Grenze wird im
%Wesentlichen von der Physik des Betriebspunkts geerbt und nicht von der
%Linearisierung erzeugt. Die NR-Referenz mit harten PV-Sollwerten versagt
%demgegenüber weit früher und ausgeprägt netzgrößenabhängig
%($3{,}95$ bei $n=350$). Da diese Referenz mit flat start und ohne
%Blindleistungsgrenzen rechnet, ist dieser Wert als Startwerteffekt zu lesen und
%nicht als generelle Verfahrensgrenze des Newton-Verfahrens.

%----------------------------------------------------------------------
\subsection{Äußere Blindleistungskorrektur}
\label{subsec:lam-outer}


In der  Basisanalyse des inneren TPF für den PQ-Fall wurde bereits gezeigt, dass dieser keine Einschränkung in der Robustheit gegenüber dem NR aufweist.
Aufbauend darauf wird nun der Einfluss der äußeren Q-Korrektur betrachtet.
Hierzu werden jeweils drei PV-Anteil in die Netze eingefügt, welche sich dem natürlichen Spannungsprofil anpassen.\\


\begin{figure}[htbp]
	\centering
	\begin{subfigure}[t]{0.48\textwidth}
		\centering
		\begin{tikzpicture}[x=0.54cm,y=0.135cm,>=Latex]
			\foreach \y in {10,20,30}{\draw[gray!25] (0,\y) -- (9.6,\y);}
			\draw[gray!55,dashed] (9.21,0) -- (9.21,33);
			\draw[->] (0,0) -- (10.0,0) node[anchor=west,font=\footnotesize] {$\lambda$};
			\draw[->] (0,0) -- (0,35);
			\node[font=\footnotesize,rotate=90,anchor=south] at (-1.7,17) {$k_{\mathrm{out}}$};
			\foreach \x in {0,2,4,6,8}{\draw (\x,0) -- (\x,0.9); \node[below,font=\scriptsize] at (\x,0) {$\x$};}
			\foreach \y in {0,10,20,30}{\draw (0,\y) -- (0.15,\y); \node[left,font=\scriptsize] at (0,\y) {$\y$};}
			\draw[NavyBlue,thick] plot coordinates {
				(0.20,3) (0.48,3) (0.75,3) (1.03,3) (1.31,3) (1.58,3) (1.86,3)
				(2.14,3) (2.42,3) (2.69,3) (2.97,3) (3.25,3) (3.52,3) (3.80,4)
				(4.08,4) (4.35,4) (4.63,4) (4.91,4) (5.18,5) (5.46,5) (5.74,5)
				(6.02,5) (6.29,5) (6.57,6) (6.85,6) (7.12,6) (7.40,7) (7.68,7)
				(7.95,8) (8.23,9) (8.51,11) (8.78,14) (9.06,22)};
			\draw[ForestGreen,thick,dashed] plot coordinates {
				(0.20,3) (0.48,3) (0.75,3) (1.03,3) (1.31,3) (1.58,3) (1.86,3)
				(2.14,3) (2.42,4) (2.69,4) (2.97,4) (3.25,4) (3.52,4) (3.80,4)
				(4.08,4) (4.35,5) (4.63,5) (4.91,5) (5.18,5) (5.46,5) (5.74,6)
				(6.02,6) (6.29,6) (6.57,6) (6.85,7) (7.12,7) (7.40,8) (7.68,8)
				(7.95,9) (8.23,11) (8.51,13) (8.78,16) (9.06,27)};
			\draw[BrickRed,thick,densely dotted] plot coordinates {
				(0.20,3) (0.48,3) (0.75,3) (1.03,3) (1.31,3) (1.58,3) (1.86,4)
				(2.14,4) (2.42,4) (2.69,4) (2.97,4) (3.25,4) (3.52,4) (3.80,5)
				(4.08,5) (4.35,5) (4.63,5) (4.91,5) (5.18,5) (5.46,6) (5.74,6)
				(6.02,6) (6.29,6) (6.57,7) (6.85,7) (7.12,8) (7.40,8) (7.68,9)
				(7.95,10) (8.23,11) (8.51,13) (8.78,17) (9.06,30)};
			\draw[NavyBlue,thick] (0.4,32) -- (1.5,32) node[right,black,font=\scriptsize] {$10$~\% PV};
			\draw[ForestGreen,thick,dashed] (0.4,28) -- (1.5,28) node[right,black,font=\scriptsize] {$25$~\% PV};
			\draw[BrickRed,thick,densely dotted] (0.4,24) -- (1.5,24) node[right,black,font=\scriptsize] {$50$~\% PV};
		\end{tikzpicture}
		\caption{$n=40$, drei PV-Anteile.}
		\label{fig:lam-kout-pv}
	\end{subfigure}\hfill
	\begin{subfigure}[t]{0.48\textwidth}
		\centering
		\begin{tikzpicture}[x=0.54cm,y=0.135cm,>=Latex]
			\foreach \y in {10,20,30}{\draw[gray!25] (0,\y) -- (9.6,\y);}
			\draw[->] (0,0) -- (10.0,0) node[anchor=west,font=\footnotesize] {$\lambda$};
			\draw[->] (0,0) -- (0,35);
			\node[font=\footnotesize,rotate=90,anchor=south] at (-1.7,17) {$k_{\mathrm{out}}$};
			\foreach \x in {0,2,4,6,8}{\draw (\x,0) -- (\x,0.9); \node[below,font=\scriptsize] at (\x,0) {$\x$};}
			\foreach \y in {0,10,20,30}{\draw (0,\y) -- (0.15,\y); \node[left,font=\scriptsize] at (0,\y) {$\y$};}
			\draw[BrickRed,thick] plot coordinates {
				(0.20,3) (0.48,3) (0.75,3) (1.03,3) (1.31,3) (1.58,3) (1.86,4)
				(2.14,4) (2.42,4) (2.69,4) (2.97,4) (3.25,4) (3.52,4) (3.80,5)
				(4.08,5) (4.35,5) (4.63,5) (4.91,5) (5.18,5) (5.46,6) (5.74,6)
				(6.02,6) (6.29,6) (6.57,7) (6.85,7) (7.12,8) (7.40,8) (7.68,9)
				(7.95,10) (8.23,11) (8.51,13) (8.78,17) (9.06,30)};
			\draw[NavyBlue,thick,dashed] plot coordinates {
				(0.20,3) (0.48,3) (0.75,3) (1.03,3) (1.31,3) (1.58,3) (1.86,4)
				(2.14,4) (2.42,4) (2.69,4) (2.97,4) (3.25,4) (3.52,4) (3.80,5)
				(4.08,5) (4.35,5) (4.63,5) (4.91,5) (5.18,5) (5.46,6) (5.74,6)
				(6.02,6) (6.29,6) (6.57,7) (6.85,7) (7.12,8) (7.40,8) (7.68,9)
				(7.95,10) (8.23,11) (8.51,13) (8.78,18) (9.06,31)};
			\draw[ForestGreen,thick,densely dotted] plot coordinates {
				(0.20,3) (0.48,3) (0.75,3) (1.03,3) (1.31,3) (1.58,3) (1.86,4)
				(2.14,4) (2.42,4) (2.69,4) (2.97,4) (3.25,4) (3.52,4) (3.80,5)
				(4.08,5) (4.35,5) (4.63,5) (4.91,5) (5.18,5) (5.46,6) (5.74,6)
				(6.02,6) (6.29,6) (6.57,7) (6.85,7) (7.12,7) (7.40,8) (7.68,9)
				(7.95,10) (8.23,11) (8.51,13) (8.78,16) (9.06,25)};
			\draw[BrickRed,thick] (0.4,32) -- (1.5,32) node[right,black,font=\scriptsize] {$n=40$};
			\draw[NavyBlue,thick,dashed] (0.4,28) -- (1.5,28) node[right,black,font=\scriptsize] {$n=120$};
			\draw[ForestGreen,thick,densely dotted] (0.4,24) -- (1.5,24) node[right,black,font=\scriptsize] {$n=350$};
		\end{tikzpicture}
		\caption{$50$~\% PV-Anteil, drei Netzgrößen.}
		\label{fig:lam-kout-n}
	\end{subfigure}
	\caption{Äußere Iterationen der Blindleistungskorrektur bei kalibrierten
		Sollwerten. Die gestrichelte Vertikale in (a) markiert
		$\lambda^\ast_{\mathrm{TPF}}\approx9{,}2$, jenseits davon konvergiert kein Lauf.}
	\label{fig:lam-kout}
\end{figure}



In \Cref{fig:lam-kout} werden die Ergebnisse der Analyse aufgezeigt. 
Beide Grafen stellen die Anzahl der äußeren Iterationen $k_\mathrm{out}$ abhängig von dem Lastfaktor dar.
Links (a) werden drei 40-Knoten-Netze mit verschiedenen PV-Anteilen bis 50\,\%  gezeichnet.
Die Anzahl der Korrekturen nimmt auch hier monoton, ähnlich wie in \cref{subsec:lam-inner}, zu.
Alle dieser Kurven verlaufen nahe zueinander.
Dabei benötigt eine Konstellation mit mehr PV-Knoten konsistent mehr Iterationen.
Für kleine $\lambda<2$ benötigen die drei Fälle gliech viele Schritte.
Bis $\lambda\approx8$ liegen die Kurven 1--2 Schritte auseinander. 
Die Diskrepanz erhöht sich ständig, bis sie bei dem gemeinsamen Konvergenzabbruch 10 Schritte beträgt.
Da die PV-Knoten hier jeweils eine Wirkleistung besitzen, findet trotz Kalibrierung eine kleine Betriebspunktverschiebung statt, welche mit höherem Lastfaktor größer wird, was dieses Verhalten widerspiegelt.
Trotzdem liegen die Abweichungen zwischen den Kurven in einem schmalen Band, sodass der PV-Anteil nur einen geringfügigen Anstieg hervorruft.
Da dieser jedoch klein ist und gemäß \cref{sec:pv-share-invarianz} kein Einfluss durch Verwendung von mehr PV-Knoten zu erwarten ist, spricht das Ergebnis hier ebenso für eine Invarianz bezüglich des PV-Anteils. 
\\




Rechts (b) sind drei Netzgrößen mit dem selben PV-Anteil dargestellt.
Dort ist die Unabhängigkeit gegenüber der Netzgröße wieder klar erkennbar, da die Kurven bis auf einzelne Ausnahmen exakt aufeinander liegen.
Damit ist der Parameter der Netzgröße für die äußere Blindleistungskorrektur ebenfalls kein Einflussträger auf das Konvergenzverhalten.
Zusammen mit der Invarianz in der inneren Schleife ist somit der gesamte erweiterte TPF robust gegenüber der Netzgröße.
Die Anzahl an äußeren Schritten steigt auch hier monoton an.
Der Anstieg verläuft hier auch erst moderat uns wächst ähnlich wie in (a) stark bis zum kritischen $\lambda^*$ an.
\\


Alle verbleibenden Kombinationen zwischen Netzgröße und PV-Anteil, welche in \Cref{fig:lam-kout} nicht gezeigt werden, folgen dem selben Verhalten.
Von den variierten Parametern zeigt nur die Arbeitspunktverschiebung durch den Lastfaktor eine deutliche Abhängigkeit zum Konvergenzverhalten des erweiterten TPF.
Im Gegensatz zur R/X-Analyse in \cref{sec:rx} bleibt der Linearitätsfehler durch die Q-Korrektur verschont.
Über alle konvergierten Läufe beträgt dieser maximal 2,3\,\%, was ihn weiterhin als Ursache der verschlechterten Konvergenz ausschließt.
Als verbleibende Fehlerquelle bleibt somit das Spannungsresiduum selber, da die Reaktanz unverändert bleibt.
Der vergrößerte Spannungsabfall, hervorgerufen durch den Lastfaktor, degradiert somit nur die innere Schleife, dessen Zwischenlösung ausschlaggebend für die Q-Korrektur ist. 
Die Linearisierung bleibt in der Hinsicht korrekt und der Anstieg in äußeren Iterationen ist eine direkte Konsequenz der verschlechterten inneren Fixpunktiteration.
\\ 

%Neben der Kalibrierung der PV-Größen nach \cref{sec:pv_auswirkung} wird für die Netze ebenfalls ein fester Spannungssollwert von $V^{\mathrm{spec}}=1,0\,$p.u. verwendet und getestet, um den Blindleistungsbedarf zu erhöhen.
%In dem Kalibrierten Fall ist dieser nämlich konstruktiv durch den Spannungsoffset zur PQ-Lösung nahezu konstant für alle $\lambda$.
%Das zeigt auch Abbildung \ref{fig:lam-q}. 
%Dort ist der maximale Blindleistungsbedarf eines Netzes einmal für den kalibrierten Fall (blau) und für den konstanten Sollwert (rot) gegen den Lastfaktor aufgetragen.
%Der feste Spannungswert hebt darüber hinaus das Spannungsprofil künstlich hoch, wodurch die minimale Knotenspannung auch steigt.
%Dadurch konvergiert auch folglich die innere Schleife schneller, wodurch die Q-Korrektur ebenso konsistent weniger Schritte benötigt.
%Das ist auch in (b) erkennbar. 
%Dort steigt im fixen Fall die Anzahl der Korrekturen nur langsam an, und wird von dem kalibrierten Fall ab $\lambda\approx8$ überholt.
%Es genügen dadurch weniger Schritte, um zu einer Lösung zu kommen.
%Der kritische Lastfaktor ist jedoch nur geringfügig um $\sim5\,\%$  höher.
%Die Versagensgrenze bleibt auch für anderweitige Konfigurationen zwischen dem fixierten und dem kalibrierten Fall bis auf kleine Streuung konstant.
%\\
%
%
%
%%\Cref{fig:lam-kout} zeigt die Zahl äußerer Iterationen. Bis $\lambda\approx1{,}6$
%%genügen drei Q-Korrekturschritte, bei $\lambda\approx5{,}2$ sind es fünf, und erst
%%oberhalb von $\lambda\approx8$ setzt ein steiler Anstieg auf $21$ bis $31$
%%Schritte bei $\lambda=9{,}06$ ein. Der Median über alle konvergenten Läufe liegt
%%bei $k_{\mathrm{out}}=5$.
%%
%%
%%Der Vergleich der Netzgrößen in \Cref{fig:lam-kout-n} bestätigt die frühere
%%Beobachtung und verallgemeinert sie deutlich: die Kurven für $40$, $120$ und
%%$350$ Knoten liegen über den gesamten $\lambda$-Bereich innerhalb einer
%%Iteration übereinander, die Rangkorrelation zwischen Netzgröße und
%%$k_{\mathrm{out}}$ beträgt lediglich $\rho_s=+0{,}03$. Auch der PV-Anteil wirkt
%%schwach ($\rho_s=+0{,}12$); erst nahe der Grenze liegt $k_{\mathrm{out}}$ bei
%%$50$~\% PV um $15$ bis $36$~\% über dem Wert bei $10$~\% PV. Der Aufwand der
%%äußeren Schleife wird damit fast ausschließlich vom Betriebspunkt bestimmt, nicht
%%von der Problemgröße.
%%
%%\begin{table}[htbp]
%%	\centering
%%	\small
%%	\caption{Spearman-Rangkorrelationen über alle konvergenten PV-Läufe.}
%%	\label{tab:lam-spearman}
%%	\begin{tabular}{lrr}
%%		\toprule
%%		Größe & $k_{\mathrm{in}}$ & $k_{\mathrm{out}}$ \\
%%		\midrule
%%		$v_{\min}$ & $-0{,}993$ & $-0{,}976$ \\
%%		$\eta_{\mathrm{emp}}$ & $+0{,}993$ & $+0{,}975$ \\
%%		$\lambda$ & $+0{,}992$ & $+0{,}974$ \\
%%		Machbarkeitsmaß $\mathrm{feas}_{\min}$ & $-0{,}515$ & $-0{,}496$ \\
%%		$\varepsilon_{\mathrm{lin}}$ (Maximum) & $+0{,}453$ & $+0{,}462$ \\
%%		$\varepsilon_{\mathrm{lin}}$ (Median) & $-0{,}350$ & $-0{,}402$ \\
%%		$\max_k|Q_k|$ & $-0{,}374$ & $-0{,}352$ \\
%%		PV-Anteil & $+0{,}088$ & $+0{,}117$ \\
%%		Zahl PV-Knoten $n_{pv}$ & $+0{,}062$ & $+0{,}083$ \\
%%		Netzgröße $n$ & $+0{,}020$ & $+0{,}027$ \\
%%		\bottomrule
%%	\end{tabular}
%%\end{table}
%%
%%Damit ist die im $R/X$-Abschnitt aufgestellte Erwartung, der
%%Linearisierungsfehler $\varepsilon_{\mathrm{lin}}$ sei der beste Prädiktor des
%%äußeren Aufwands, für den Lastpfad zu verwerfen. $\varepsilon_{\mathrm{lin}}$
%%bleibt über den gesamten Sweep unter $0{,}023$, zeigt keinen belastbaren
%%$\lambda$-Trend ($R^2=0{,}01\ldots0{,}22$) und korreliert mit
%%$\rho_s=-0{,}40$ sogar mit falschem Vorzeichen (\Cref{tab:lam-spearman}). Da
%%alle $315$ Läufe in dieselbe Klasse $\varepsilon_{\mathrm{lin}}\le0{,}6$ fallen,
%%besitzt die dort abgeleitete Schwelle hier keine Trennschärfe. Prädiktiv sind
%%statt dessen die Betriebspunktgrößen $v_{\min}$ ($\rho_s=-0{,}976$),
%%$\eta_{\mathrm{emp}}$ ($+0{,}975$) und $\lambda$ ($+0{,}974$). Bei
%%Laststeigerung degradiert nicht die Linearisierung der Sensitivität, sondern die
%%Kontraktion der inneren Iteration.
%%
%\begin{figure}[htbp]
%	\centering
%	\begin{subfigure}[t]{0.4\textwidth}
%		\centering
%		\begin{tikzpicture}[x=0.85cm,y=15cm,>=Latex]
%			\foreach \y in {0.05,0.10,0.15,0.20}{\draw[gray!25] (0,\y) -- (5.7,\y);}
%			\draw[->] (0,0) -- (6.0,0) node[anchor=west,font=\footnotesize] {$\lambda$};
%			\draw[->] (0,0) -- (0,0.225);
%			\node[font=\footnotesize,rotate=90,anchor=south] at (-0.95,0.11) {$\max_k|Q_k|$ in p.u.};
%			\foreach \x in {0,1,2,3,4,5}{\draw (\x,0) -- (\x,0.005); \node[below,font=\scriptsize] at (\x,0) {$\x$};}
%			\foreach \y/\l in {0/0,0.05/0{,}05,0.10/0{,}10,0.15/0{,}15,0.20/0{,}20}{%
%				\draw (0,\y) -- (0.09,\y); \node[left,font=\scriptsize] at (0,\y) {$\l$};}
%			\draw[BrickRed,thick] plot[mark=*,mark size=0.9pt] coordinates {
%				(0.20,0.0030) (0.48,0.0081) (0.75,0.0161) (1.03,0.0243) (1.31,0.0328)
%				(1.58,0.0416) (1.86,0.0507) (2.14,0.0602) (2.42,0.0699) (2.69,0.0800)
%				(2.97,0.0904) (3.25,0.1011) (3.52,0.1123) (3.80,0.1238) (4.08,0.1357)
%				(4.35,0.1480) (4.63,0.1608) (4.91,0.1741) (5.18,0.1878) (5.46,0.2020)};
%			\draw[NavyBlue,thick,dashed] plot[mark=x,mark size=1.4pt] coordinates {
%				(0.20,0.0863) (0.48,0.0861) (0.75,0.0859) (1.03,0.0857) (1.31,0.0855)
%				(1.58,0.0853) (1.86,0.0851) (2.14,0.0849) (2.42,0.0847) (2.69,0.0845)
%				(2.97,0.0843) (3.25,0.0841) (3.52,0.0838) (3.80,0.0836) (4.08,0.0834)
%				(4.35,0.0832) (4.63,0.0830) (4.91,0.0828) (5.18,0.0826) (5.46,0.0824)};
%			\draw[BrickRed,thick] (0.3,0.212) -- (0.7,0.212);
%			\node[right,black,font=\tiny] at (0.75,0.212) {fest, $1{,}00$~p.u.};
%			\draw[NavyBlue,thick,dashed] (0.3,0.196) -- (0.7,0.196);
%			\node[right,black,font=\tiny] at (0.75,0.196) {kalibriert};
%		\end{tikzpicture}
%		\caption{Maximaler Blindleistungsbetrag}
%		\label{fig:lam-q-a}
%	\end{subfigure}\hfill
%	\begin{subfigure}[t]{0.48\textwidth}
%		\centering
%		\begin{tikzpicture}[x=0.5cm,y=0.14cm,>=Latex]
%			\foreach \y in {5,10,15,20}{\draw[gray!25] (0,\y) -- (10.2,\y);}
%			\draw[->] (0,0) -- (10.6,0) node[anchor=west,font=\footnotesize] {$\lambda$};
%			\draw[->] (0,0) -- (0,24);
%			\node[font=\footnotesize,rotate=90,anchor=south] at (-1.7,12) {$k_{\mathrm{out}}$};
%			\foreach \x in {0,2,4,6,8,10}{\draw (\x,0) -- (\x,0.5); \node[below,font=\scriptsize] at (\x,0) {$\x$};}
%			\foreach \y in {0,5,10,15,20}{\draw (0,\y) -- (0.15,\y); \node[left,font=\scriptsize] at (0,\y) {$\y$};}
%			\draw[NavyBlue,thick,dashed] plot[mark=*,mark size=0.9pt] coordinates {
%				(0.20,3) (0.48,3) (0.75,3) (1.03,3) (1.31,3) (1.58,3) (1.86,3)
%				(2.14,3) (2.42,3) (2.69,3) (2.97,3) (3.25,3) (3.52,3) (3.80,4)
%				(4.08,4) (4.35,4) (4.63,4) (4.91,4) (5.18,5) (5.46,5) (5.74,5)
%				(6.02,5) (6.29,5) (6.57,6) (6.85,6) (7.12,6) (7.40,7) (7.68,7)
%				(7.95,8) (8.23,9) (8.51,11) (8.78,14) (9.06,22)};
%			\draw[BrickRed,thick] plot[mark=x,mark size=1.2pt] coordinates {
%				(0.20,3) (0.48,2) (0.75,3) (1.03,4) (1.31,4) (1.58,4) (1.86,5)
%				(2.14,5) (2.42,5) (2.69,5) (2.97,5) (3.25,5) (3.52,6) (3.80,6)
%				(4.08,6) (4.35,6) (4.63,6) (4.91,6) (5.18,7) (5.46,7) (5.74,7)
%				(6.02,7) (6.29,7) (6.57,7) (6.85,7) (7.12,7) (7.40,7) (7.68,7)
%				(7.95,8) (8.23,8) (8.51,8) (8.78,7) (9.06,7) (9.34,8) (9.62,8)};
%			\draw[BrickRed,thick] (0.4,21.5) -- (1.4,21.5);
%			\node[right,black,font=\tiny] at (1.5,21.5) {fest};
%			\draw[NavyBlue,thick,dashed] (0.4,19.5) -- (1.4,19.5);
%			\node[right,black,font=\tiny] at (1.5,19.5) {kalibriert};
%		\end{tikzpicture}
%		\caption{Anzahl äußerer Iterationen}
%		\label{fig:lam-q-b}
%	\end{subfigure}
%	\caption{Vergleich der beiden Sollwertmodi (fester Sollwert $1{,}00$~p.u.
%		vs.\ kalibrierter Sollwert) für $n=40$ und $10$~\% PV-Anteil.}
%	\label{fig:lam-q}
%\end{figure}
%%
%%Der Blindleistungsbedarf (\Cref{fig:lam-q}) ist nur im Modus mit festem Sollwert
%%aussagekräftig. Dort wächst $\max_k|Q_k|$ von $3{,}0\cdot10^{-3}$ auf
%%$2{,}0\cdot10^{-1}$~p.u.\ und damit etwa mit $\lambda^{1{,}27}$, also leicht
%%überlinear. Im kalibrierten Modus bleibt der Wert bei $8{,}6\cdot10^{-2}$~p.u.\
%%praktisch konstant. Das ist ein Artefakt der Kalibrierung: da der Sollwert stets
%%um $\delta=0{,}005$~p.u.\ über der Basisspannung liegt, ist die zu erzeugende
%%Differenz $\Delta(v^2)$ näherungsweise konstant, und mit
%%$Q_k\approx\Delta(v^2)/(2X_{kk})$ folgt ein von $\lambda$ unabhängiger Bedarf.
%%Quantitative Aussagen zum Blindleistungsbedarf werden daher ausschließlich aus
%%dem Modus mit festem Sollwert abgeleitet. Dieser Modus konvergiert zudem in
%%$100$~\% der Fälle gegenüber $94{,}3$~\% bei kalibrierten Sollwerten, benötigt
%%aber im Median eine äußere Iteration mehr ($6$ statt $5$).
%%
%%Wirksam gegen den Anstieg von $k_{\mathrm{out}}$ ist eine Fortsetzung des
%%Blindleistungsstartwerts über $\lambda$ statt eines Starts bei
%%$\bm{Q}=\bm{0}$: der Median von $k_{\mathrm{out}}$ sinkt um den Faktor $1{,}25$,
%%der Linearisierungsfehler auf $24$~\% des Ausgangswerts. Bei $\lambda=9{,}06$
%%reduziert sich $k_{\mathrm{in}}$ von $248$ auf $143$ und $k_{\mathrm{out}}$ von
%%$22$ auf $15$. Für Zeitreihenrechnungen mit langsam veränderlicher Last ist die
%%Fortsetzung damit die naheliegende Standardeinstellung.


%----------------------------------------------------------------------
\subsection{Lösbarkeitsgrenze und Kriterienvergleich}
\label{subsec:lam-limit}

Von Interesse ist zudem die Lösbarkeitsgrenze der Verfahren und somit der kritische Lastfaktor $\lambda^*$.
\Cref{tab:lam-lambdastar} liefert diesen Wert aus den Ergebnissen für verschiedene Konstellationen.
Da bisher gezeigt werden konnte, dass die Netzgröße irrelevant ist und in \cref{sec:pv-share-invarianz} die PV-Anzahl selber auch keinen Einfluss auf die Lösbarkeit hat, sind diese hier zusammengefasst dargestellt.
Dabei wird die kritische Kontraktionszahl $\eta=1$ und der Konvergenzverlust des reinen TPF und des NR ohne PV-Knoten  nahezu identisch bei $\lambda^*=9,46-9,54$ je nach Netzgröße erreicht.
Hierbei handelt es sich, durch die gleichbleibenden Abbruch zwischen NR und TPF, eher um ein eine physikalische Lösbarkeitsgrenze als einer Verfahrensgrenze.
Dafür spricht ebenfalls eine außerordentlich tiefe Minimalspannung $v_\mathrm{min}=0,51$\,p.u. an der Lösbarkeitsgrenze.\\




%\Cref{tab:lam-lambdastar} stellt die kritischen Lastfaktoren $\lambda^\ast$
%nach unterschiedlichen Kriterien gegenüber. Der Verlust der Kontraktion
%($\eta=1$) und die reine PQ-Lösbarkeit der Fixpunktiteration fallen mit einem
%Verhältnis von $0{,}998$ zusammen, und die NR-Referenz im PQ-Betrieb liefert
%dieselben Werte. Der Abbruch der inneren Iteration ist also keine Eigenschaft des
%Verfahrens, sondern markiert die Spannungsstabilitätsgrenze des Problems.
%An dieser Grenze liegt $v_{\min}\approx0{,}51$~p.u.; mit
%\eqref{eq:lam-etamodell} und $z_{\mathrm{rel}}=1$ folgt
%$\lambda^\ast\approx v_{\min}^2/\kappa_1\approx10$ gegenüber gemessenen $9{,}5$,
%eine Abweichung von rund $5$~\%.

\begin{table}[htbp]
	\centering
	\small
	\caption{Kritischer Lastfaktor $\lambda^\ast$ je Konstellation. Bereichsangaben
		umfassen die PV-Anteile $0{,}10$ bis $0{,}50$.}
	\label{tab:lam-lambdastar}
	\begin{tabular}{l|c|c|c}
		\toprule
		Kriterium & $n=40$ & $n=120$ & $n=350$ \\
		\midrule
		
		Kontraktionsverlust $\eta=1$, TPF & 9,48 & 9,46 & 9,54 \\
		NR-Referenz, PQ-Betrieb & 9,49 & 9,48 & 9,54 \\
		\midrule
		erweiterter TPF & 9,21--9,28 & 9,19--9,21 & 9,27--9,30 \\
		NR-Referenz mit PV-Knoten & 9,64--9,76 & 5,22--6,30 & 3,95--4,51 \\
		\bottomrule
	\end{tabular}
\end{table}


Die letzten zwei Zeilen fassen die Konvergenzegrenzen für Netze mit PV-Knoten zusammen.
Der erweiterte TPF erreicht bereits bei $\sim3\,\%$ kleineren $\lambda^*\approx9,28$, durch die äußere Blindleistungskorrektur, das Abbruchkriterium.
Folglich ist die Einbuße gegenüber dem reinen PQ-Fall nur marginal. 
Die Größenordnung des kritischen Lastfaktors richtet sich nach dem reinen TPF der inneren Schleife.
Für die hierfür verwendete kalibrierte Auslegung der PV-Knoten versagt jedoch das NR früher für kleinere Lastfaktoren. 
Besonders bei dem größeren 350-Knoten-Netz versagt die Referenz bei Lastfaktoren unter dem Faktor fünf, also bei knapp der Hälfte des erweiterten TPF.
In den Fällen, wo nur der erweiterte TPF konvergiert, werden knotenweise Leistungsbilanzen nach Konvergenz durchgeführt.
Deren Leistungsabweichung zwischen Einspeisung und Verbrauch hält sich konsistent in der Größenordnung $10^{-11}$, was für ein physikalische Lösung des Verfahrens spricht, neben der Garantie der FPI auf eine Hochspannungslösung zu konvergieren \cite{Giraldo2022}.
Durch die Unabhängigkeit des Startwerts des inneren FPI, erbt der erweiterte TPF diese Eigenschaft.
Da für $eta<1$ die innere Schleife immer in Richtung der Hochspannungslösung korrigiert, wird der Ausgangspunkt der äußeren Blindleistungskorrektur ebenso mit jedem Durchlauf in die richtige Richtung gezogen.
Dass hier ein Startpunktpunktproblem vorliegt, belegt auch folgende Beobachtung: 
Wird in den Fällen weiterhin der NR mit der TPF Lösung als Warm-Start ausgeführt, konvergiert dieser auch.
Damit liefert der TPF unter einem Flat-Start auch bei hohen Lastfaktoren physikalische Lösungen, während der NR in diesen Situationen einen günstigeren Startwert benötigt.\\

Näher aufgeschlüsselt konvergiert der erweiterte TPF in 612 der 630 durchgeführten Läufe, was einer Erfolgsrate von $97{,}1$~\% entspricht.
In \Cref{tab:lam-fail} wird das Versagensbild näher beschrieben.
Für die meisten Fälle konvergieren sowohl TPF als auch NR.
Sechs Konfigurationen werden nur vom NR gelöst.
In allen dieser Fälle liegen die kritischen $\lambda^*$-Werte des TPF und NR  nahe beieinander ($\lambda_\mathrm{TPF}^*\approx9,34$ und $\lambda_\mathrm{NR}^*\approx 9.61$).
Die äußere Schleife versagt dementsprechend nahe der Lösbarkeitsgrenze in einigen Fällen.
\\

Dem Gegenüber stehen 92 Fälle in denen der erweiterte TPF ausgehend vom Flat-Start eine Lösung finden, während der NR im Flat-Start keine findet und wie bereits beschrieben, einen Warmstart benötigt, um ebenfalls zu konvergieren.
Außerdem konvergiert der NR mit der Lösung des TPF als Startwert.
Mit diesem Initialwert benötigt der NR lediglich 0--1 Iterationen, was ebenfalls für eine korrekte Lösung des TPF spricht.
Wird \texttt{pandapower} im \emph{decoupled}-Modus ausgeführt um einen Warm-Start mit der entkoppelten Lösung zu initiieren, konvergiert in der NR bloß in 1 von 92 dieser Fälle. 
Dadurch bietet der erweiterte TPF für große Netze mit ungünstiger Lastsituation einen signifikanten Vorteil bezüglich der Robustheit. 
Auch wenn der erweiterte TPF für große Netze gemäß \cref{sec:einzelner_lastfluss} zeitlich im Nachteil ist, kann das Verfahren dennoch Lösungen liefern, die sonst mittels des NR auch mit DC-Start nicht gefunden werden.




\begin{table}[htbp]
	\centering
	\small
	\caption{Versagensbild und Kreuzvergleich mit der NR-Referenz.}
	\label{tab:lam-fail}
	\begin{tabularx}{\textwidth}{lrX}
		\toprule
		Klasse & Fälle & Charakterisierung \\
		\midrule
		beide konvergent & 520 & Regelfall über den gesamten $\lambda$-Bereich \\
		nur erw. TPF & 92 & NR mit PV-Sollwerten ohne Lösung (flat start) \\
		nur NR & 6 & Divergenz der äußeren Schleife, alle $n=40$, $\lambda\ge9{,}34$ \\
		keines & 12 & jenseits der Lösbarkeitsgrenze, $n\in\{120,350\}$, $\lambda\ge9{,}34$ \\
		\bottomrule
	\end{tabularx}
\end{table}


%Von $630$ Läufen mit lösbarer Basislösung konvergiert Methode~A in $612$ Fällen
%($97{,}1$~\%). \Cref{tab:lam-fail} schlüsselt das Versagensbild auf.
%Bemerkenswert ist die Asymmetrie zur NR-Referenz: in $92$ Läufen findet
%Methode~A eine Lösung, während NR mit PV-Sollwerten scheitert, umgekehrt nur in
%sechs. Diese sechs Fälle betreffen ausschließlich $n=40$ bei
%$\lambda\in\{9{,}34;\,9{,}62\}$, also das letzte Prozent vor der Nase, mit
%$v_{\min}=0{,}47\ldots0{,}63$~p.u. In zwölf weiteren Fällen findet keines der
%beiden Verfahren eine Lösung, was mit $\lambda>\lambda^\ast$ konsistent ist.



\begin{figure}[htbp]
	\centering
	\input{figures/advantage_region_by_size.pgf}
	\caption{Vorteilsbereich des erweiterten TPF (grün) zwischen den kritischen
	Lastfaktoren $\lambda^\ast$ von NR (Kaltstart) und TPF, aufgetragen über
	der Netzgröße $n_\mathrm{bus}$. Die Balken zeigen die Streuung über
	PV-Anteile bis $50\,\%$, die Punkte deren Mittelwert.}
	\label{fig:advantage_region_by_size}
\end{figure}


Konkret wird der Vorteilsbereich in Abbildung \ref{fig:advantage_region_by_size} markiert.
Dort ist der kritische Lastfaktor über der Netzgröße aufgeführt.
Hier ist deutlich erkennbar, dass bei kleinen Netzen ($n_\mathrm{bus}<50$) das NR robuster ist und bei höheren Lastfällen Konvergiert als der TPF. 
Bei größeren Netzen fällt $\lambda^*$ des NR unter den des erweiterten TPF. 
Der Grüne Bereich kennzeichnet den erweiterten Lastbereich, der durch den erweiterten TPF gewonnen wird.
Dieser wird für größere Netze ebenfalls monoton breiter.







%Die $92$ nur-Methode-A-Fälle sind als eigener Robustheitsbefund zu werten: die
%Fixpunktformulierung mit spannungsbasiertem Warm Start erreicht Betriebspunkte,
%an denen das Newton-Verfahren aus dem flachen Startwert nicht konvergiert. Die
%Aussage ist jedoch als Startwertrobustheit zu lesen und nicht als generelle
%Überlegenheit gegenüber Newton-Verfahren, da die Referenz ohne Warmstart und ohne
%Blindleistungsgrenzen betrieben wird und die Grenze dort stark netzgrößenabhängig
%ausfällt.
%
%
%
%Schließlich zeigt der Vergleich der Skalierungsmodi, dass die Richtung der
%Leistungsflüsse numerisch unkritisch ist. Wird ausschließlich die PV-Einspeisung
%skaliert (\texttt{pv\_only}), konvergieren alle Läufe bis $\lambda=11$ mit einem
%Median von drei äußeren Iterationen, bei maximalen Spannungen von höchstens
%$1{,}057$~p.u. Werden Last und PV gemeinsam skaliert (\texttt{load\_pv}), stützt
%die Einspeisung den Betriebspunkt: $v_{\min}$ liegt bei $0{,}65$~p.u.\ statt bei
%$0{,}45$~p.u.\ im reinen Lastfall, und die Konvergenzquote steigt von $94{,}4$ auf
%$100$~\%. Rückspeisung verschiebt die Grenze also nach oben, statt sie zu
%verschärfen.

%----------------------------------------------------------------------
\subsection{Rechenzeit und Wirksamkeit der Optimierungen}
\label{subsec:lam-time}

Abschließend wird in \Cref{tab:lam-time} die Rechenzeit und die Einsparung durch die Optimierungen beleuchtet.
Zwischen dem Median und der maximalen Rechenzeit liegen für den TPF Faktoren im Bereich $\sim13$ vor. 
Bei ungünstigen Lastsituationen braucht der erweiterte TPF folglich eine Größenordnung länger für eine Lösung.
Die Maximalzeiten der beiden größeren Netze liegen gemäß Abbildung \ref{fig:timing_vs_size_from_csv} über den gängigen Lösungszeiten des NR.
Dies ist die Konsequenz des Anstiegs der Gesamtiterationen.\\

\begin{table}[htbp]
	\centering
	\small
	\caption{Rechenzeit in ms und Einsparungsfaktoren der Iterationszahl
		(Median, in Klammern Maximum).}
	\label{tab:lam-time}
	\begin{tabular}{lrrrrr}
		\toprule
		& \multicolumn{2}{c}{Rechenzeit} & \multicolumn{3}{c}{Einsparung innere Iterationen} \\
		\cmidrule(lr){2-3}\cmidrule(lr){4-6}
		$n$ & $t_{\mathrm{TPF}}$ & $t_{\mathrm{TPF}}^{\max}$ & 
		Warm Start & adapt. Tol. & kombiniert \\
		\midrule
		$40$  & 0,47 & 5,74    & 1,65 (2,37) & 1,70 (3,80) & 2,81 (7,92) \\
		$120$ & 2,55 & 36,40    & 1,62 (2,51) & 1,70 (4,92) & 2,81 (9,69) \\
		$350$ & 3,31 & 40,45   & 1,62 (2,40) & 1,73 (4,10) & 2,81 (7,50) \\
		\bottomrule
	\end{tabular}
\end{table}

Die Optimierungen aus \cref{sec:Optimierung der Methode} halten hier dem Lastanstieg stand. 
In allen Fällen können Einsparungen im Bezug auf die Rechenschritte erzielt werden.
Dies Bezeugt auch Abbildung \ref{fig:lam-opt}.
Dort sind die Anzahl an Iterationen beispielhaft für eine Netzkonfiguration über verschiedene Lastfaktoren dargestellt.
Jeder Verlauf entspricht einer weiteren Stufe der Optimierung.
mit zunehmender Stufe liegt die jeweilige Kurve konsequent tiefer.
Dadurch muss keine Abgrenzung der Optimierungsmaßnahmen getroffen werden.\\



%\Cref{tab:lam-time} zeigt, dass die Rechenzeit von Methode~A mit dem
%Betriebspunkt skaliert: innerhalb einer Netzgröße liegen zwischen Median und
%Maximum Faktoren von $12$ bis $14$, ausschließlich verursacht durch die höhere
%Gesamtzahl innerer und äußerer Iterationen bei großem $\lambda$. Die NR-Referenz
%ist dagegen nahezu $\lambda$-invariant, da die Iterationszahl des
%Newton-Verfahrens auch bei hoher Last kaum wächst. Ein Break-even in $\lambda$
%tritt in keiner Konfiguration auf. Wegen \texttt{repeats}~$=1$ und des in den
%NR-Zeiten enthaltenen Aufrufoverheads sind die absoluten Werte allerdings nur
%begrenzt belastbar; berichtet werden daher primär die relativen Trends.


%Entscheidend ist, dass die in den vorangehenden Abschnitten eingeführten
%Optimierungen mit steigender Last nicht an Wirkung verlieren, sondern gewinnen.
%\Cref{fig:lam-opt} zeigt die inneren Iterationen für drei Varianten. Bei
%$\lambda=9{,}06$ sinkt die Gesamtzahl von $587$ über $248$ (Warm Start) auf $89$
%Iterationen (Warm Start mit adaptiver innerer Toleranz), was einer Einsparung um
%den Faktor $6{,}6$ entspricht. Über alle Netzgrößen liegt die kombinierte
%Einsparung im Median bei $2{,}81$ und wächst mit $\lambda^{0{,}31}$
%($R^2=0{,}55$). Die Optimierungen kompensieren damit einen erheblichen Teil des
%lastinduzierten Aufwandsanstiegs.

\begin{figure}[htbp]
	\centering
	\begin{tikzpicture}[x=0.80cm,y=1.35cm,>=Latex]
		\foreach \y in {1,1.477,2,2.477}{\draw[gray!25] (0,\y) -- (9.6,\y);}
		\draw[->] (0,0.60) -- (10.0,0.60) node[anchor=west,font=\footnotesize] {$\lambda$};
		\draw[->] (0,0.60) -- (0,2.90);
		\node[font=\footnotesize,rotate=90,anchor=south] at (-0.95,1.75) {$k_{\mathrm{in}}$ (gesamt)};
		\foreach \x in {0,2,4,6,8}{\draw (\x,0.60) -- (\x,0.635); \node[below,font=\scriptsize] at (\x,0.60) {$\x$};}
		\foreach \y/\l in {0.699/5,1/10,1.477/30,2/100,2.477/300}{%
			\draw (0,\y) -- (0.10,\y); \node[left,font=\scriptsize] at (0,\y) {$\l$};}
		\draw[BrickRed,thick] plot[mark=*,mark size=0.9pt] coordinates {
			(0.20,0.954) (0.75,1.079) (1.31,1.079) (1.86,1.176) (2.42,1.176)
			(2.97,1.255) (3.52,1.322) (4.08,1.447) (4.63,1.505) (5.18,1.602)
			(5.74,1.653) (6.29,1.778) (6.85,1.820) (7.40,1.924) (7.95,2.097)
			(8.51,2.320) (9.06,2.769)};
		\draw[NavyBlue,thick,dashed] plot[mark=x,mark size=1.3pt] coordinates {
			(0.20,0.903) (0.75,0.954) (1.31,1.000) (1.86,1.041) (2.42,1.041)
			(2.97,1.079) (3.52,1.146) (4.08,1.204) (4.63,1.279) (5.18,1.342)
			(5.74,1.398) (6.29,1.462) (6.85,1.556) (7.40,1.653) (7.95,1.771)
			(8.51,1.973) (9.06,2.394)};
		\draw[ForestGreen,thick,densely dotted] plot[mark=+,mark size=1.5pt] coordinates {
			(0.20,0.699) (0.75,0.778) (1.31,0.845) (1.86,0.845) (2.42,0.845)
			(2.97,1.000) (3.52,1.000) (4.08,1.114) (4.63,1.114) (5.18,1.204)
			(5.74,1.204) (6.29,1.279) (6.85,1.342) (7.40,1.342) (7.95,1.398)
			(8.51,1.623) (9.06,1.949)};
		\draw[BrickRed,thick] (0.4,2.78) -- (1.2,2.78) node[right,black,font=\scriptsize] {kalt, fixe Toleranz};
		\draw[NavyBlue,thick,dashed] (0.4,2.60) -- (1.2,2.60) node[right,black,font=\scriptsize] {Warm Start, fixe Toleranz};
		\draw[ForestGreen,thick,densely dotted] (0.4,2.42) -- (1.2,2.42) node[right,black,font=\scriptsize] {Warm Start + adaptive Toleranz};
	\end{tikzpicture}
	\caption{Gesamtzahl innerer Iterationen über $\lambda$ für $n=40$ und
		$10$~\% PV-Anteil. Der Abstand der Kurven wächst
		mit dem Lastfaktor.}
	\label{fig:lam-opt}
\end{figure}

%%----------------------------------------------------------------------
%\subsection{Zwischenfazit}
%\label{subsec:lam-fazit}
%
%Der Lastfaktor ist der dominierende Konvergenzparameter dieser Arbeit, deutlich
%stärker als Netzgröße, PV-Anteil und, im Modus konstanten Impedanzbetrags, als
%das $R/X$-Verhältnis. Die innere Kontraktionsrate wächst überlinear mit
%$\lambda$, lässt sich über \eqref{eq:lam-etamodell} netzgrößenunabhängig
%beschreiben und erreicht $\eta=1$ genau dort, wo das Lastflussproblem seine
%Lösbarkeitsgrenze hat. Die äußere Blindleistungsschleife erbt diese Grenze und
%verliert nur $2$ bis $3$~\% Reserve. Für die praktische Anwendung folgt daraus
%eine einfache Regel: solange $v_{\min}\gtrsim0{,}7$~p.u.\ gilt, bleibt
%$k_{\mathrm{out}}\le10$ und der Aufwand unkritisch; problematisch wird das
%Verfahren nur im letzten Prozent vor der Nase, in dem auch physikalisch keine
%belastbare Lösung mehr existiert. Als Frühwarnindikator ist $v_{\min}$
%beziehungsweise $\eta_{\mathrm{emp}}$ zu verwenden, nicht der
%Linearisierungsfehler.
%
%
%
%Die Aussagen unterliegen vier Einschränkungen. Die Untersuchung nutzt synthetische
%Radialnetze bei einem einzigen $R/X$-Verhältnis; die Sollwerte sind je $\lambda$
%kalibriert, wodurch der Blindleistungsbedarf im kalibrierten Modus
%konstruktionsbedingt konstant bleibt; die NR-Referenz arbeitet mit flachem
%Startwert und ohne Blindleistungsgrenzen, weshalb ihr früher Abbruch bei
%PV-Sollwerten nicht als Verfahrensgrenze interpretiert werden darf; und
%Wechselrichtergrenzen sind nicht modelliert, sodass die $Q$-Werte rein numerisch
%zu lesen sind. Der maximale Spannungsunterschied gegenüber der NR-Referenz von
%$7{,}5\cdot10^{-2}$~p.u.\ tritt ausschließlich in Grenzfällen mit
%$\lambda\gtrsim9$ auf, in denen die Referenz plausibel in den unteren Lösungszweig
%läuft; eine $\lambda$-aufgelöste Auswertung dieses Vergleichs steht aus.





















%======================================================================
\section{Mehrere Lastflüsse}
\label{sec:batch_lastfluss}
%======================================================================


Bisher wurde im Zuge der Ausarbeitung lediglich ein einzelner Lastfluss pro erweitertem TPF betrachtet.
Dies hat auch eine starke Relevanz, da dadurch wegen der Isolation der Variablen und der gleichzeitigen Kontrolle über die restlichen Netzparameter, klare Abhängigkeiten aufgezeigt werden konnten.
Darüber hinaus konnte deswegen ein Lastbereich festgestellt werden, wo die erweiterte Methode einen klaren Vorteil in Punkt Robustheit gegenüber dem NR aufweist.
Gleichzeitig konnte besonders in Abschnitt~\ref{sec:einzelner_lastfluss} beobachtet werden, dass der rechentechnische zeitliche Vorteil für den einzelnen Lastfluss für Netze mit mehr als 500 Knoten auch für günstige Lastfälle verloren geht.
\cref{subsec:lam-time} bestätigt weiterhin, dass auch schon 120-Knoten-Netze an der Belastungsgrenze ähnlich lange im erweiterten TPF rechnen.\\

An dieser Stelle greift der eigentliche zentrale Vorteil des Verfahrens: die Tensorisierung.
Wie in \cref{sec:tpf_algorithmus} eingeführt wurde, kann das Verfahren mittels einer Erweiterung der Dimension um beliebig viele Lastflussprofile parallelisiert werden.
Es können damit mehrere Lastflüsse gleichzeitig pro Schritt berechnet werden.
Während im NR jeder Lastfluss seine eigene Jacobi-Matrix besitzt, kann im TPF die selbe Systemmatrix verwendet werden.
Dadurch konnte bereits eine signifikante Einsparung gegenüber klassischen Lastflussmethoden, darunter der NR, nachgewiesen werden \cite{Salazar2024}.\\

Dieser Vorteil der Parallelisierung soll in diesem Abschnitt für das erweiterte TPF-Verfahren mittels der äußeren Q-Korrektur untersucht werden.\\








%Abschnitt~\ref{sec:einzelner_lastfluss} hat gezeigt, dass das
%Fixpunktverfahren beim \emph{einzelnen} Lastfluss oberhalb von etwa
%$500$~Knoten gegen das Newton-Raphson-Verfahren verliert, weil der Aufwand pro
%innerer Iteration von einem Produkt mit der dichten Impedanzmatrix dominiert
%wird und damit quadratisch mit der Knotenzahl wächst, während die sparse
%LU-Faktorisierung radialer Netze nahezu linear skaliert. Entscheidend für die
%vorliegende Formulierung ist jedoch, dass sich dieses Produkt strukturell nicht
%ändert, wenn viele Lastszenarien gleichzeitig gerechnet werden: Die $\tau$
%Szenarien treten ausschließlich als zusätzliche Spalten des Argumenttensors
%auf, sodass aus dem Matrix-Vektor-Produkt ein Matrix-Matrix-Produkt mit
%identischer, einmal berechneter Matrix wird und der Aufwand pro Szenario auf
%den Grenzaufwand einer zusätzlichen Spalte sinkt.\\
%
%Untersucht werden im Folgenden die Amortisation der einmaligen Vorberechnung
%und der daraus folgende Break-even gegenüber der Referenzimplementierung
%(Abschnitt~\ref{subsec:batch_amortisation}) sowie der Nachweis, dass die
%Batch-Verarbeitung die Lösung nicht verändert
%(Abschnitt~\ref{subsec:batch_genauigkeit}).


Für die Versuchsreihe wird die optimierte Standardkonfiguration gemäß Abschnitt~\ref{sec:Optimierung der Methode} mit gekoppelter Sensitivität verwendet.
Als zentrale Variable wird die Netzgröße bis zu einer Größe von 1500 Knoten erhöht.
Es werden weiterhin zwei PV-Anteile pro Netzgröße betrachtet.
Diese folgen wieder dem natürlichen Spannungsprofil und weisen ebenfalls Wirkleistungen auf, um den Arbeitspunkt gleichzeitig zu verschieben.
Die zweite zentrale Variable stellt die Batch-Größe dar.
Diese umfasst eine variierte Anzahl von Lastprofilen, welche gleichzeitig Berechnet werden sollen.
Die Menge der getesteten parallelen Läufe umfasst $\tau\in\{1,10,50,100,500,10^3,5\cdot10^3,10^4,5\cdot10^4,10^5, 5\cdot10^5, 10^6\}$.
Um dabei den Einfluss des R/X-Verhältnisses sowie des Lastfaktors zu berücksichtigen, werden jeweils drei Werte  zur Abdeckung des normalen, belasteten und stark belasteten Fälle (\cref{sec:lastfaktor} und \ref{sec:rx}) getestet. 

Da die Laufzeiten streuen können werden pro Konfiguration fünf Wiederholungen durchgeführt und der Median gebildet.
Die Ergebnisse umfassen 1\,350 Versuche und insgesamt über 1\,6 Millionen Lastflüsse.\\

Die Referenz ist eine sequenzielle Ausführung des NR, analog zur Basisschrift von Salazar et al. \cite{Salazar2024}.
 

%%----------------------------------------------------------------------
%\subsection{Versuchsaufbau und Datenbasis}
%\label{subsec:batch_setup}
%%----------------------------------------------------------------------
%
%Verwendet wird die Standardkonfiguration aus
%Abschnitt~\ref{sec:Optimierung der Methode A}, also die gekoppelte
%Q-Korrektur, der Warm Start innerhalb der äußeren Schleife und die adaptive
%innere Toleranz. Variiert werden die Netzgröße
%$n_\mathrm{bus}\in\{40,200,500,1000\}$, der PV-Anteil $\{0;\,30;\,50\}\,\%$
%und die Batch-Breite
%$\tau\in\{1,10,50,100,500,10^3,5\cdot10^3,10^4,5\cdot10^4,10^5\}$; für
%$n_\mathrm{bus}=1000$ liegen nur PQ-Läufe bis $\tau=5\cdot10^4$ vor. Jede
%Konfiguration wird fünfmal gemessen und der Median berichtet, angegeben ist
%stets die Gesamtzeit einschließlich Vorberechnung. Die Spannungen werden in
%jedem Batch flach initialisiert, ein Übertrag zwischen Zeitschritten findet
%also nicht statt. Insgesamt umfasst der Datensatz $99$~Läufe mit
%$1\,566\,610$ einzelnen Lastflüssen.\\
%
%Als Referenz dient eine sequentielle Schleife über \texttt{pandapower}s
%Newton-Raphson-Löser, also ein NR-Lauf je Szenario mit Flat Start. Ein Aufruf
%von \texttt{runpp} enthält einen konstanten Overhead von $5$ bis
%$8\,\mathrm{ms}$, der aus einem erneuten Lauf auf dem bereits gelösten Netz
%geschätzt wird. Alle Beschleunigungsfaktoren werden daher doppelt angegeben,
%roh und overheadkorrigiert; der korrigierte Wert ist eine untere Schranke, weil
%die Overheadmessung eine zusätzliche NR-Iteration enthält. Für $\tau\ge10^4$
%wurde die Referenz nur auf $5000$ Szenarien gemessen und linear extrapoliert,
%die zugehörigen Faktoren sind daher Projektionen.

%----------------------------------------------------------------------
\subsection{Amortisation bei nominalem Betriebspunkt}
\label{subsec:batch_amortisation}
\label{subsec:batch_breakeven}
\label{subsec:batch_total_time}
\label{subsec:batch_pv}
%----------------------------------------------------------------------
\begin{figure}[htbp]
	\centering
	\input{figures/tau_thorough_analysis.pgf}
	\caption{Skalierung der Rechenzeit über $\tau$ unter zusätzlicher Variation
		von $R/X$-Verhältnis und Lastfaktor. (a)~Gesamtzeit und (b)~Zeit pro
		Szenario für verschiedene Netzgrößen bei nominalem Betriebspunkt
		($\lambda=1{,}0$, $\rho=1{,}0$), über PV-Anteile aggregiert (Fehlerbalken:
		Standardabweichung). (c)~1000-Knoten-Netze bei $\mathrm{pv}=50\,\%$ für
		drei Lastfaktoren $\lambda$. (d)~1000-Knoten-Netze bei $\mathrm{pv}=50\,\%$
		für drei $R/X$-Verhältnisse $\rho$. Rote gestrichelte Linien: NR-Referenz.}
	\label{fig:tau_thorough_analysis}
\end{figure}

Die zentrale Frage zielt auf einen erweiterten Vorteilsbereich für größere Netze ab, da in \cref{sec:einzelner_lastfluss} bereits gezeigt werden konnte, dass der TPF für Netze über 500 Knoten langsamer konvergiert als der NR.
Hierzu werden zunächst in Abbildung~\ref{fig:tau_thorough_analysis}~(a) die Rechenzeiten über die Lastflussanzahl $\tau$ für 10 Netzgrößen aufgetragen. 
Es wird für alle Netze der Normalfall von $\lambda=1.0$ und $\rho=1.0$ verwendet.
Die einzelnen TPF Verläufe umfassen dabei die drei PV-Anteile 0\,\%, 30\,\% und 50\,\%. 
Der rote Verlauf bildet die NR-Referenz und umfasst pro Datenpunkt alle Netzgrößen und PV-Anteile.\\

Wie zu erwarten steigt der NR-Verlauf proportional mit $\tau$ durch den sequenziellen Aufruf des \texttt{pandapower}-Lösers.
Für den TPF-Löser ist ebenfalls ein monotoner Anstieg erkennbar, jedoch mit einem Unterschied.
Bei weniger als 1000 Szenarien ist eine geringere Steigung zu erkennen, welche größer wird, bis sie in einen linearen Verlauf übergeht.
Für $\tau=1$ entsprechen die Startpunkte den Ergebnissen aus \cref{sec:einzelner_lastfluss}. 
Netze mit mehr als 500 Knoten benötigen mehr Zeit als die Referenz.
Wird $\tau$ vergrößert, retardiert der zeitliche Anstieg für alle betrachteten Netzgrößen.
Unter kleinen Netzen steigt die Rechenzeit früher als für große Netze.
Der Schnittpunkt jenes Verlaufes mit dem NR-Verlauf markiert den Punkt der Amortisation, da ab dieser Szenarienanzahl der erweiterte TPF schneller zu einer Lösung findet.
Für mehr als 1000 Szenarien steigen die Zeiten linear und laufen im doppellogarithmischen parallel zu der Referenz.
Einige Datenpunkte für $\tau>500_000$ fehlen aufgrund der Überschreitung von Arbeitsspeicherkapazitäten bei großen Netzen.
Die Balken sind für alle Punkte schmal, welches die Invarianz gegenüber des PV-Anteils wieder bestätigt.\\

Abbildung~\ref{fig:tau_thorough_analysis}~(d) zeigt die selben Fälle, es wird nur die Zeit pro Szenario $t_\mathrm{szen}$ gegen die Anzahl Szenarien aufgetragen.
Diese Darstellung bietet den Vorteil eines anschaulicheren Modells um das Plateau von (a) für kleine $\tau$ zu erklären.
Die gesamte Zeit zur Lösung eines Szenarios setzt sich dabei aus $t_\mathrm{pre}$ der einmaligen Erstellung der Systemmatrix $\mathbf{F}$ \eqref{eq:tpf_F} und der Zeit $t_\infty$ des Iterationsalgorithmus selber.
Wird $\tau$ vergrößert, verringert sich für die Szenarienzeit $t_\mathrm{szen}$, da die Vorberechnung einmalig erfolgt und für alle Szenarien.
Der verbleibende Zeitanteil ist dabei der Löse-Zeit pro Szenario.
Die Beziehung lässt sich somit durch

\begin{equation}
	t_\mathrm{szen}(\tau) \;=\; \frac{t_\mathrm{pre}}{\tau} \;+\; t_\infty ,
	\label{eq:batch_amort}
\end{equation}

beschreiben.
Damit wird durch die Parallelisierung die Vorberechnung im Vergleich zum sequenziellen NR eingespart, da dort jedes Szenario eine eigene Konstruktion der Jakobimatrix benötigt.
Für große $\tau$ verliert $t_\mathrm{pre}$ an Gewicht und die Gesamtlaufzeit wächst lediglich mit $t_\infty$ pro Szenario.
In (d) ist dieses Verhalten klar erkennbar.
$t_\mathrm{szen}$ fällt monoton, bis es ein Plateau bildet. 
Kleine Netze erreichen dieses bereits nach wenigen hundert Szenarien, große Netze benötigen dafür über 1000.
Die Plateauzeit ist dabei genau $t_\infty$. 
Wird die Differenz mit dem Wert von $\tau=1$ genommen, lässt sich ebenfalls $t_\mathrm{pre}$ bestimmen.
Durch Vergrößerung der Matrixdimensionen bei größeren Netzen, steigen $t_\infty$ und $t_\mathrm{pre}$ ebenfalls.
Die Anzahl an Knoten bestimmt somit die Steigung des gesättigten linearen Verlaufs.
\\

Dieses Modell erklärt das Verhalten von Abbildung~\ref{fig:tau_thorough_analysis}~(a). 
Vorberechnungen werden für steigende Szenarienanzahl gemäß $\frac{t_\mathrm{pre}}{\tau}$ eingespart, während die Iterationzeit gemäß $\tau \cdot t_\infty$ steigt.
Dadurch amortisiert sich das Verfahren, bis der Vorberechnungsanteil nicht mehr schrumpfen kann. 
Ab diesem Punkt steigt der Verlauf lediglich linear.\\

Ist $t_\infty$ kleiner als die Rechenzeit $t_\mathrm{NR}$ des NR eines Szenarios, kann für endliche $\tau$ eine Amortisierung erreicht werden, da beides Maße für die Steigungen des Verlaufes sind.
Ist $t_\infty > t_\mathrm{NR}$ ist die Steigung des TPF-Verlaufes immer größer als die des NR, und kann sich somit für beliebig hohe $\tau$ nicht amortisieren.
\\

In Abbildung~\ref{fig:tau_thorough_analysis}~(a, b) ist weiterhin erkennbar, dass sich die Kurvenlage für steigende Netzgröße verschiebt.
Dies deckt sich mit den Erkenntnissen von Salazar et al.~\cite{Salazar2024}. 
Dort wird die asymptotische Zeit $t_\infty$ mittels des Fits

\begin{equation}
	t_\infty(n_\mathrm{bus}) \;=\; c \cdot n_\mathrm{bus}^p
	\label{eq:fit}
\end{equation}

modelliert.
Für den NR und erweiterten TPF können durch lineare Regression die Parameter $c_\mathrm{TPF, NR}$ und $p_\mathrm{TPF, NR}$ berechnet werden. 
Durch Gleichsetzen der Zeiten der beiden Verfahren kann dessen Schnittpunkt durch

\begin{equation}
	n_\mathrm{crit} \;=\; \left(\frac{c_\mathrm{NR}}{c_\mathrm{TPF}}\right)^{\frac{1}{p_\mathrm{TPF}-p_\mathrm{NR}}}
	\label{eq:fit}
\end{equation}


bestimmt werden. 
Die kritische Busgröße $n_\mathrm{crit}$ an dieser Stelle kennzeichnet den Punkt, ab dem der erweiterte TPF eine höhere Steigung hat, als der NR.
Er kennzeichnet das Ende des Vorteilsbereichs für die Parallelisierung.
In \Cref{tab:time_scaling_fits} sind für die betrachteten Kombinationen aus Lastfaktor und R/X-Verhältnis die kritischen Netzgrößen und die Fit-Parameter angegeben. 


\begin{table}[htbp]
	\caption{Zeit pro Szenario: Fit-Parameter und kritische Buszahl}
	\centering
	\begin{tabular}{r|r|r|r|r|r|r}
		\toprule
		$\lambda$ & $\rho$ & $c_{\mathrm{TPF}}$ & $p_{\mathrm{TPF}}$ & $c_{\mathrm{NR}}$ & $p_{\mathrm{NR}}$ & $n_{\mathrm{crit}}$ \\
		\midrule
		1.0 & 1.00 & 9.842e-05 & 1.314 & 1.373e+01 & 0.101 & 17\,506\\
		5.0 & 1.00 & 3.109e-04 & 1.210 & 1.202e+01 & 0.142 & 19\,673\\
		9.0 & 1.00 & 2.875e-03 & 1.129 & 1.113e+00 & 0.756 & 8\,504\,240\\
		\midrule
		1.0 & 3.16 & 2.174e-04 & 1.185 & 2.781e+01 & -0.017 & 17\,646\\
		1.0 & 7.73 & 4.340e-04 & 1.184 & 2.383e+01 & 0.023 & 12\,138\\
		\bottomrule
	\end{tabular}
	
	\label{tab:time_scaling_fits}
\end{table}

Für vier der fünf Last- und Leitungskonfigurationen befindet sich das Bus-Limit in der Größenordnung $10^5$, welches für die meisten Netze in Deutschland genügt \cite{}.
Auffällig  







\begin{figure}[htbp]
	\centering
	\input{figures/time_per_scenario_scaling.pgf}
	\caption{Skalierung der Rechenzeit über $\tau$ unter zusätzlicher Variation
		von $R/X$-Verhältnis und Lastfaktor. (a)~Gesamtzeit und (b)~Zeit pro
		Szenario für verschiedene Netzgrößen bei nominalem Betriebspunkt
		($\lambda=1{,}0$, $\rho=1{,}0$), über PV-Anteile aggregiert (Fehlerbalken:
		Standardabweichung). (c)~1000-Knoten-Netze bei $\mathrm{pv}=50\,\%$ für
		drei Lastfaktoren $\lambda$. (d)~1000-Knoten-Netze bei $\mathrm{pv}=50\,\%$
		für drei $R/X$-Verhältnisse $\rho$. Rote gestrichelte Linien: NR-Referenz.}
	\label{fig:time_per_scenario_scalingsalazar}
\end{figure}









Die dichte Matrix $\vect{Z}_B=\vect{Y}_{dd}^{-1}$, der Konstantenvektor
$\vect{L}$ und die Faktorisierung der PV-PV-Sensitivität hängen nur von der
Netztopologie ab und werden einmal pro Netz gebildet. Da ihr Aufwand
$t_\mathrm{pre}$ von $\tau$ unabhängig ist, gilt für die Zeit pro Szenario
\begin{equation}
	t_\mathrm{Szen}(\tau) \;=\; \frac{t_\mathrm{pre}}{\tau} \;+\; t_\infty ,
	\label{eq:batch_amort}
\end{equation}
wobei $t_\infty$ den Grenzaufwand einer zusätzlichen Spalte bezeichnet. Die
gemessenen Medianwerte von $t_\mathrm{pre}$ betragen $0{,}14$, $63$, $152$ und
$241\,\mathrm{ms}$ für $n_\mathrm{bus}=40$, $200$, $500$ und $1000$. Innerhalb
einer Netzgröße streuen sie um den Faktor $3$ bis $5$ und sind daher nur als
Größenordnung zu lesen: Bei kleinen Netzen dominiert die einmalige
Initialisierung der BLAS-Bibliothek, erst bei $n_\mathrm{bus}=1000$ überwiegt
die tatsächliche Inversion.\\

Der Anteil der Vorberechnung an der Gesamtzeit fällt entsprechend steil. Für
$n_\mathrm{bus}=1000$ beträgt er bei $\tau=1$ noch $96\,\%$, bei $\tau=5000$
nur $2{,}3\,\%$ und bei $\tau=5\cdot10^4$ lediglich $0{,}5\,\%$; für
$n_\mathrm{bus}=200$ sinkt er von $94\,\%$ auf $0{,}6\,\%$.
Abbildung~\ref{fig:batch_scaling_tau}\,(a) zeigt den zugehörigen
hyperbolischen Verlauf, der dem Modell~\eqref{eq:batch_amort} über den
gesamten Bereich folgt. Ab $\tau\approx10^3$ ändert sich $t_\mathrm{Szen}$
nicht mehr systematisch, das Verfahren arbeitet dann im Grenzkostenbereich.
Der Gewinn zwischen Einzellastfluss und Plateau beträgt je nach Konfiguration
einen Faktor von $17$ bis $213$, im Median $69$; der Umschlagpunkt, an dem
Vorberechnung und Lösung gleich viel kosten, liegt bei $\tau\approx4$ bis
$\tau\approx550$.

\begin{figure}[htbp]
	\centering
	\input{figures/batch_scaling_tau.pgf}
	\caption{Skalierung über die Batch-Dimension. (a)~Rechenzeit pro Szenario
		einschließlich Vorberechnung; das graue Band umfasst das $10\,\%$- bis
		$90\,\%$-Quantil der gemessenen NR-Zeiten, die gepunktete Kurve das
		Amortisationsmodell~\eqref{eq:batch_amort} für $n_\mathrm{bus}=1000$.
		(b)~Beschleunigung gegenüber der sequentiellen NR-Schleife; im grau
		hinterlegten Bereich ist die NR-Referenz linear extrapoliert. Farbe
		kodiert die Netzgröße, der PV-Anteil ist über alle Kurven identisch.}
	\label{fig:batch_scaling_tau}
\end{figure}





Bei $\tau=1$ bestätigt Abbildung~\ref{fig:batch_scaling_tau}\,(b)
qualitativ den Befund aus Abschnitt~\ref{sec:einzelner_lastfluss}: Für
$n_\mathrm{bus}\ge500$ ist das Fixpunktverfahren langsamer als die Referenz,
mit Faktoren von $0{,}56$ ($500$ Knoten, PQ) und $0{,}20$ ($1000$ Knoten,
PQ). Die absoluten Werte weichen von Abschnitt~\ref{sec:einzelner_lastfluss}
ab, weil hier die vollständige Vorberechnung in der Messung enthalten ist und
nur fünf Wiederholungen gemessen wurden.\\

Mit steigendem $\tau$ kippt das Verhältnis früh. Der aus den Messpunkten
log-log-interpolierte Break-even liegt für $n_\mathrm{bus}\le200$ bei
$\tau^\ast\le2{,}5$ und für $n_\mathrm{bus}\ge500$ bei $\tau^\ast=2{,}9$ bis
$22$, jeweils gegen die overheadkorrigierte Referenz; ohne Korrektur
reduzieren sich diese Werte auf $\tau^\ast\le12$. Damit gilt die einfache
Regel, dass das Verfahren ab etwa $25$ gemeinsam gerechneten Lastflüssen in
allen untersuchten Konfigurationen schneller ist als die sequentielle
NR-Schleife. Die in Abschnitt~\ref{sec:einzelner_lastfluss} gefundene Grenze
von rund $500$ Knoten ist folglich keine Eigenschaft des Verfahrens, sondern
eine Eigenschaft des Einzellastflusses. Im Plateau liegen die
Beschleunigungsfaktoren zwischen $2413$ ($40$ Knoten, PQ) und $6{,}6$ ($500$
Knoten, $50\,\%$ PV), overheadkorrigiert zwischen $1630$ und $4{,}1$
(Tabelle~\ref{tab:batch_plateau}); der Durchsatz reicht von $149\,000$
Szenarien pro Sekunde im kleinsten Netz bis zu $315$ Szenarien pro Sekunde in
der aufwendigsten Konfiguration.

\paragraph{Rolle des PV-Anteils.}
Der PV-Anteil erscheint in Tabelle~\ref{tab:batch_plateau} als Kostenfaktor,
ist aber keine unabhängige Einflussgröße. Im Einzellastfluss bleiben die
äußeren Iterationen über den gesamten vermessenen Bereich von einem bis zu
allen Nicht-Slack-Knoten bei $8$ bis $10$ und die inneren bei $15$ bis $18$,
obwohl $\mathrm{cond}(\vect{X}_{pp})$ dabei von $1$ auf $3{,}4\cdot10^{4}$ und
der Spektralradius der zugehörigen Jacobi-Iteration von $0$ auf $84$ wächst.
Die gekoppelte Q-Korrektur ist damit gegen Zahl und Platzierung der PV-Knoten
invariant, und die einmalige Faktorisierung von $\vect{X}_{pp}$ verlagert
diesen Aufwand vollständig in die Vorberechnung. Was sich mit dem PV-Anteil
tatsächlich ändert, ist der Arbeitspunkt: Jeder zusätzliche geregelte Knoten
senkt die an ihm aufzubringende Blindleistung deutlich und stützt zugleich das
Spannungsprofil, sodass die kleinste im Batch auftretende Knotenspannung bei
$500$ Knoten von $0{,}895$ auf $0{,}950\,\text{p.u.}$ steigt. Der in
Tabelle~\ref{tab:batch_plateau} sichtbare Laufzeitzuschlag folgt deshalb nicht
dem PV-Anteil selbst, sondern der über diesen Arbeitspunkt vermittelten
Iterationszahl: Bei $500$ Knoten wachsen $k_\mathrm{in}$ und $t_\infty$ um
dieselben Faktoren $4{,}7$ und $6{,}5$, während die erreichte
Gleitkommaleistung mit $78{,}0$, $78{,}7$ und $77{,}4\,\mathrm{GFLOP/s}$
innerhalb von $1{,}7\,\%$ konstant bleibt. Die Q-Schleife verteuert das
Verfahren also nicht pro Iteration, sondern allein durch deren Anzahl. Diese
Invarianz ist an den nominalen Betriebsbereich gebunden; nach
Abschnitt~\ref{sec:lastfaktor} und Abschnitt~\ref{sec:rx} nimmt der Einfluss
der PV-Knoten bei hoher Last oder hohem $R/X$ zu, weil dann die Kontraktion
der inneren Schleife beziehungsweise die Linearisierung der Q-Korrektur
maßgeblich werden.

\begin{table}[htbp]
	\centering
	\small
	\caption{Plateaukennzahlen (Median über $\tau\ge10^4$). $k_\mathrm{in}$ und
		$k_\mathrm{out}$ bezeichnen die Gesamtzahl innerer und äußerer
		Iterationen des Batches, $t_\infty$ den Grenzaufwand pro Szenario, $P$ die
		im dichten Produkt erreichte Gleitkommaleistung und $t_\mathrm{NR}$ die
		gemessene NR-Zeit pro Szenario. Die Beschleunigung ist roh und
		overheadkorrigiert angegeben, $\tau^\ast$ ist der korrigierte Break-even.}
	\label{tab:batch_plateau}
	\begin{tabular}{rrrrrrrrrrr}
		\toprule
		$n_\mathrm{bus}$ & PV & $n_\mathrm{pv}$ & $k_\mathrm{in}$ &
		$k_\mathrm{out}$ & $t_\infty$ & $P$ & $t_\mathrm{NR}$ &
		\multicolumn{2}{c}{Beschleunigung} & $\tau^\ast$ \\
		& \% & & & & ms & GFLOP/s & ms & roh & korr. & \\
		\midrule
		40   & 0  & 0   & 6   & --  & 0{,}0067 & 11  & 16{,}2 & 2413{,}0 & 1630{,}0 & $<1$ \\
		40   & 30 & 12  & 26  & 5   & 0{,}0336 & 9   & 17{,}3 & 513{,}5  & 322{,}0  & $<1$ \\
		40   & 50 & 20  & 27  & 5   & 0{,}0372 & 9   & 16{,}3 & 437{,}1  & 266{,}5  & $<1$ \\
		\midrule
		200  & 0  & 0   & 12  & --  & 0{,}1143 & 34  & 19{,}3 & 169{,}1  & 115{,}9  & 1{,}1 \\
		200  & 30 & 60  & 46  & 6   & 0{,}3572 & 41  & 18{,}5 & 51{,}9   & 29{,}4   & 1{,}2 \\
		200  & 50 & 100 & 52  & 7   & 0{,}4537 & 36  & 19{,}7 & 43{,}5   & 26{,}8   & 2{,}5 \\
		\midrule
		500  & 0  & 0   & 19  & --  & 0{,}4871 & 78  & 20{,}1 & 41{,}3   & 27{,}6   & 2{,}9 \\
		500  & 30 & 150 & 89  & 8   & 2{,}2739 & 79  & 21{,}4 & 9{,}4    & 5{,}9    & 19{,}7 \\
		500  & 50 & 250 & 123 & 10  & 3{,}1765 & 77  & 20{,}9 & 6{,}6    & 4{,}1    & 22{,}2 \\
		\midrule
		1000 & 0  & 0   & 27  & --  & 2{,}0462 & 107 & 22{,}8 & 11{,}1   & 7{,}6    & 18{,}0 \\
		\bottomrule
	\end{tabular}
\end{table}

Zwei Punkte begrenzen die Übertragbarkeit der Plateauwerte. Erstens sind die
Iterationszahlen Ensemble- und nicht Netzeigenschaften, da die innere Schleife
über das Maximum aller Spalten abbricht: Bei $500$ Knoten und $50\,\%$ PV
steigt $k_\mathrm{in}$ von $61$ bei $\tau=1$ auf $123$ ab $\tau\ge5\cdot10^3$
und $k_\mathrm{out}$ von $7$ auf $10$. Sobald das Ensemble groß genug ist, um
seinen eigenen Rand zu enthalten, tritt Sättigung ein; die berichteten Werte
gelten für die hier verwendete Szenarienverteilung. Zweitens sind keine
Blindleistungsgrenzen modelliert, sodass an einzelnen PV-Knoten
Blindleistungen von bis zu $4{,}06\,\text{p.u.}$ auftreten, die praktisch einen
Wechsel in den PQ-Betrieb erzwingen würden.

%----------------------------------------------------------------------
\subsection{Genauigkeit und Robustheit}
\label{subsec:batch_genauigkeit}
%----------------------------------------------------------------------

Über alle $99$ Läufe und damit über $1{,}57$ Millionen Einzelszenarien
konvergiert jedes Szenario, der protokollierte Anteil konvergierter Spalten
beträgt durchgängig $1{,}0$. Gegenüber der NR-Referenz beträgt der maximale
Spannungsfehler in den PQ-Konfigurationen $1{,}2\cdot10^{-11}\,\text{p.u.}$ bei
einem maximalen Winkelfehler von $3{,}1\cdot10^{-10}$ Grad, in den
PV-Konfigurationen $1{,}0\cdot10^{-9}\,\text{p.u.}$ und $2{,}3\cdot10^{-8}$
Grad. Der PV-Wert stimmt in jedem Lauf mit dem verbleibenden Sollwertfehler an
den PV-Knoten überein, wird also von der äußeren Abbruchtoleranz gesetzt und
nicht von der Batch-Verarbeitung. Die Batch-Dimension beeinflusst die
Genauigkeit somit nicht, und die berichteten Beschleunigungen beruhen auf
identischen Lösungen.

%----------------------------------------------------------------------
\subsection{Zwischenfazit}
\label{subsec:batch_fazit}
%----------------------------------------------------------------------

Die Batch-Dimension ist der eigentliche Hebel des Verfahrens. Die einmalige
Vorberechnung amortisiert sich innerhalb von $\tau\approx4$ bis $550$
Szenarien, der Grenzaufwand pro Szenario ist ab $\tau\approx10^3$ erreicht,
und der Break-even gegenüber der sequentiellen NR-Schleife liegt in allen
untersuchten Konfigurationen bei $\tau^\ast\le22$. Damit entfällt die in
Abschnitt~\ref{sec:einzelner_lastfluss} festgestellte
Netzgrößenbeschränkung: Im Plateau ist das Verfahren auch bei $1000$ Knoten
noch um den Faktor $11$ (korrigiert $7{,}6$) schneller. Der PV-Anteil wirkt
dabei nicht als eigenständiger Kostentreiber, sondern ausschließlich über den
Arbeitspunkt und die daraus folgende Iterationszahl der äußeren Schleife,
während die erreichte Rechenleistung unverändert bleibt.\\

Praktisch bedeutet das für eine Jahreszeitreihe in $15$-min-Auflösung
($\tau=35\,040$): Das $40$-Knoten-Netz mit $50\,\%$ PV-Anteil ist in
$1{,}3\,\mathrm{s}$ gerechnet, das $200$-Knoten-Netz mit $50\,\%$ PV in
$15{,}9\,\mathrm{s}$, das $500$-Knoten-Netz mit $50\,\%$ PV in
$111\,\mathrm{s}$ (gegenüber $17\,\mathrm{s}$ im PQ-Betrieb) und das
$1000$-Knoten-Netz im PQ-Betrieb in $72\,\mathrm{s}$, gegenüber $9{,}5$ bis
$13{,}3$ Minuten für dieselben Fälle mit der Referenzimplementierung. Auch mit
$250$ spannungsgeregelten Knoten bleibt eine Jahressimulation damit unter zwei
Minuten.\\

Die Ergebnisse unterliegen mehreren Einschränkungen. Die NR-Referenz ist ab
$\tau\ge10^4$ linear extrapoliert und arbeitet durchgängig mit Flat Start; eine
Fortsetzung der Lösung zwischen Zeitschritten wäre die stärkere Referenz und
würde die Faktoren verkleinern. Gemessen wurde ausschließlich mit flacher
Initialisierung des Batches, das Batch-Analogon des Warm Starts aus
Abschnitt~\ref{subsec:ergebnisse_warmstart} ist im Löser vorgesehen, aber nicht
vermessen. Die Iterationszahlen sind an die Szenarienverteilung gebunden,
Blindleistungsgrenzen sind nicht modelliert, für $n_\mathrm{bus}=1000$ liegen
keine PV-Läufe vor, und alle Messungen stammen von einem einzigen Rechner mit
fünf Wiederholungen je Punkt, sodass die Absolutzeiten bei $\tau\le100$ um bis
zu $30\,\%$ streuen. Da die Tensorformulierung gerade auf Beschleuniger
zugeschnitten ist, die Auswertung hier aber ausschließlich auf CPU-BLAS
erfolgt, ist eine GPU-Portierung die naheliegende Fortsetzung; sie wird in
Abschnitt~\ref{sec:ausblick} aufgegriffen.


%%======================================================================
%\section{Mehrere Lastflüsse}
%\label{sec:batch_lastfluss}
%%======================================================================
%
%Abschnitt~\ref{sec:einzelner_lastfluss} hat gezeigt, dass das Fixpunktverfahren
%beim \emph{einzelnen} Lastfluss oberhalb von etwa $500$~Knoten gegen das
%Newton-Raphson-Verfahren verliert, weil der dominierende Aufwand pro innerer
%Iteration aus einem Produkt mit der dichten Impedanzmatrix besteht und damit
%quadratisch mit der Knotenzahl wächst, während die sparse LU-Faktorisierung
%radialer Netze nahezu linear skaliert. Entscheidend für die vorliegende
%Formulierung ist jedoch, dass sich dieses Produkt strukturell nicht ändert, wenn
%viele Lastszenarien gleichzeitig gerechnet werden: Die $\tau$ Szenarien treten
%ausschließlich als zusätzliche Spalten des Argumenttensors auf, sodass aus dem
%Matrix-Vektor-Produkt ein Matrix-Matrix-Produkt mit identischer, einmal
%berechneter Matrix wird. Der Aufwand pro Szenario sinkt damit auf den
%Grenzaufwand einer zusätzlichen Spalte. Dieser Abschnitt quantifiziert die
%Amortisation der Vorberechnung, den Break-even gegenüber der
%Referenzimplementierung und den Zuschlag der PV-Knoten.
%
%%----------------------------------------------------------------------
%\subsection{Versuchsaufbau und Datenbasis}
%\label{subsec:batch_setup}
%%----------------------------------------------------------------------
%
%Der Hauptdatensatz verwendet die Standardkonfiguration aus
%Abschnitt~\ref{sec:Optimierung der Methode A}, also die gekoppelte Q-Korrektur,
%den Warm Start innerhalb der äußeren Schleife und die adaptive innere Toleranz.
%Variiert werden die Netzgröße $n_\mathrm{bus}\in\{40,200,500,1000\}$, der
%PV-Anteil $\{0;\,30;\,50\}\,\%$ und die Batch-Breite
%$\tau\in\{1,10,50,100,500,10^3,5\cdot10^3,10^4,5\cdot10^4,10^5\}$; für
%$n_\mathrm{bus}=1000$ liegen nur PQ-Läufe bis $\tau=5\cdot10^4$ vor. Jede
%Konfiguration wird fünfmal gemessen und der Median berichtet, angegeben ist stets
%die Gesamtzeit einschließlich Vorberechnung, und die Spannungen werden in jedem
%Batch flach initialisiert. Insgesamt umfasst der Datensatz $99$~Läufe mit
%$1\,566\,610$ Lastflüssen; der Anteil konvergierter Szenarien beträgt in jedem
%Lauf exakt $1{,}0$.\\
%
%Als Referenz dient eine sequentielle Schleife über \texttt{pandapower}s
%Newton-Raphson-Löser mit Flat Start. Ein Aufruf von \texttt{runpp} enthält einen
%konstanten Overhead von $5$ bis $8\,\mathrm{ms}$, weshalb alle
%Beschleunigungsfaktoren roh und overheadkorrigiert angegeben werden; der
%korrigierte Wert ist eine untere Schranke, weil die Overheadmessung eine
%zusätzliche NR-Iteration enthält. Für $\tau\ge10^4$ wurde die Referenz nur auf
%$5000$ Szenarien gemessen und linear extrapoliert.\\
%
%Da der PV-Anteil des Hauptdatensatzes mit drei Stufen grob ist, wird zusätzlich
%ein früherer $\tau$-Sweep ausgewertet, der PV-Anteile von $0$ bis $60\,\%$ in
%sieben Stufen und Netzgrößen von $20$ bis $1000$~Knoten abdeckt. Dieser Sweep
%wurde mit dem damaligen Solverstand aufgenommen, also mit entkoppelter
%Q-Korrektur und ohne Warm Start und adaptive Toleranz; seine Absolutwerte sind
%daher nicht mit dem Hauptdatensatz vergleichbar. Die NR-Zeiten pro Szenario
%stimmen zwischen beiden Kampagnen jedoch innerhalb von $20\,\%$ überein
%($18{,}1$ gegen $16{,}2\,\mathrm{ms}$ bei $40$ Knoten, $27{,}5$ gegen
%$22{,}8\,\mathrm{ms}$ bei $1000$ Knoten), sodass die Hardware als vergleichbar
%gelten kann und Unterschiede dem Solverstand zuzuordnen sind. Der Alt-Sweep wird
%ausschließlich qualitativ verwendet.
%
%%----------------------------------------------------------------------
%\subsection{Amortisation der Vorberechnung und Break-even}
%\label{subsec:batch_amortisation}
%\label{subsec:batch_breakeven}
%%----------------------------------------------------------------------
%
%Die dichte Matrix $\vect{Z}_B=\vect{Y}_{dd}^{-1}$, der Konstantenvektor
%$\vect{L}$ und die Faktorisierung der PV-PV-Sensitivität hängen nur von der
%Netztopologie ab und werden einmal pro Netz gebildet. Da ihr Aufwand
%$t_\mathrm{pre}$ von $\tau$ unabhängig ist, gilt für die Zeit pro Szenario
%\begin{equation}
%	t_\mathrm{Szen}(\tau) \;=\; \frac{t_\mathrm{pre}}{\tau} \;+\; t_\infty ,
%	\label{eq:batch_amort}
%\end{equation}
%mit $t_\infty$ als Grenzaufwand einer zusätzlichen Spalte. Die gemessenen
%Medianwerte von $t_\mathrm{pre}$ betragen $0{,}14$, $63$, $152$ und
%$241\,\mathrm{ms}$ für $n_\mathrm{bus}=40$, $200$, $500$ und $1000$; innerhalb
%einer Netzgröße streuen sie um den Faktor $3$ bis $5$ und sind daher nur als
%Größenordnung zu lesen, weil bei kleinen Netzen die einmalige Initialisierung der
%BLAS-Bibliothek dominiert und erst bei $n_\mathrm{bus}=1000$ die tatsächliche
%Inversion überwiegt.\\
%
%Der Anteil der Vorberechnung an der Gesamtzeit fällt entsprechend steil: für
%$n_\mathrm{bus}=1000$ von $96\,\%$ bei $\tau=1$ auf $2{,}3\,\%$ bei $\tau=5000$
%und $0{,}5\,\%$ bei $\tau=5\cdot10^4$, für $n_\mathrm{bus}=200$ von $94\,\%$ auf
%$0{,}6\,\%$. Abbildung~\ref{fig:batch_scaling_tau}\,(a) zeigt den zugehörigen
%hyperbolischen Verlauf, der dem Modell~\eqref{eq:batch_amort} über den gesamten
%Bereich folgt. Ab $\tau\approx10^3$ ändert sich $t_\mathrm{Szen}$ nicht mehr
%systematisch, das Verfahren arbeitet dann im Grenzkostenbereich. Der Gewinn
%zwischen Einzellastfluss und Plateau beträgt je nach Konfiguration einen Faktor
%von $17$ bis $213$, im Median $69$; der Umschlagpunkt, an dem Vorberechnung und
%Lösung gleich viel kosten, liegt bei $\tau\approx4$ bis $\tau\approx550$. Der
%PV-Anteil verschiebt diesen Punkt zu kleineren $\tau$, weil die Q-Schleife die
%Lösungszeit erhöht, die Vorberechnung aber nur um die einmalige Faktorisierung
%der PV-PV-Sensitivität ergänzt.
%
%\begin{figure}[htbp]
%	\centering
%	\input{figures/batch_scaling_tau.pgf}
%	\caption{Skalierung über die Batch-Dimension im aktuellen Solverstand.
%		(a)~Rechenzeit pro Szenario einschließlich Vorberechnung; das graue Band
%		umfasst das $10\,\%$- bis $90\,\%$-Quantil der gemessenen NR-Zeiten, die
%		gepunktete Kurve das Amortisationsmodell~\eqref{eq:batch_amort} für
%		$n_\mathrm{bus}=1000$. (b)~Beschleunigung gegenüber der sequentiellen
%		NR-Schleife; im grau hinterlegten Bereich ist die NR-Referenz linear
%		extrapoliert. Farbe kodiert die Netzgröße, Linienstil und Marker den
%		PV-Anteil.}
%	\label{fig:batch_scaling_tau}
%\end{figure}
%
%Bei $\tau=1$ bestätigt Abbildung~\ref{fig:batch_scaling_tau}\,(b) den Befund aus
%Abschnitt~\ref{sec:einzelner_lastfluss}: Für $n_\mathrm{bus}\ge500$ ist das
%Fixpunktverfahren langsamer als die Referenz, mit Faktoren von $0{,}56$
%($500$ Knoten, PQ), $0{,}20$ ($1000$ Knoten, PQ) und $0{,}17$ ($500$ Knoten,
%$50\,\%$ PV); die Abweichung zu Abschnitt~\ref{sec:einzelner_lastfluss} folgt
%daraus, dass hier die vollständige Vorberechnung in der Messung enthalten ist.
%Mit steigendem $\tau$ kippt das Verhältnis früh. Der log-log-interpolierte
%Break-even liegt für $n_\mathrm{bus}\le200$ bei $\tau^\ast\le2{,}5$ und für
%$n_\mathrm{bus}\ge500$ bei $\tau^\ast=2{,}9$ bis $22$, jeweils gegen die
%overheadkorrigierte Referenz; ohne Korrektur reduzieren sich diese Werte auf
%$\tau^\ast\le12$. Damit gilt die Regel, dass das Verfahren ab etwa $25$ gemeinsam
%gerechneten Lastflüssen in allen untersuchten Konfigurationen schneller ist als
%die sequentielle NR-Schleife. Die in Abschnitt~\ref{sec:einzelner_lastfluss}
%gefundene Grenze von rund $500$ Knoten ist folglich keine Eigenschaft des
%Verfahrens, sondern eine Eigenschaft des Einzellastflusses. Im Plateau liegen die
%Beschleunigungsfaktoren zwischen $2413$ ($40$ Knoten, PQ) und $6{,}6$
%($500$ Knoten, $50\,\%$ PV), overheadkorrigiert zwischen $1630$ und $4{,}1$
%(Tabelle~\ref{tab:batch_plateau}); der Durchsatz reicht von $149\,000$ bis
%$315$ Szenarien pro Sekunde.
%
%\begin{table}[htbp]
%	\centering
%	\small
%	\caption{Plateaukennzahlen des aktuellen Solverstands (Median über
%		$\tau\ge10^4$). $k_\mathrm{in}$ und $k_\mathrm{out}$ bezeichnen die
%		Gesamtzahl innerer und äußerer Iterationen des Batches, $t_\infty$ den
%		Grenzaufwand pro Szenario, $P$ die im dichten Produkt erreichte
%		Gleitkommaleistung und $t_\mathrm{NR}$ die gemessene NR-Zeit pro Szenario.
%		Die Beschleunigung ist roh und overheadkorrigiert angegeben, $\tau^\ast$
%		ist der korrigierte Break-even.}
%	\label{tab:batch_plateau}
%	\begin{tabular}{rrrrrrrrrrr}
%		\toprule
%		$n_\mathrm{bus}$ & PV & $n_\mathrm{pv}$ & $k_\mathrm{in}$ &
%		$k_\mathrm{out}$ & $t_\infty$ & $P$ & $t_\mathrm{NR}$ &
%		\multicolumn{2}{c}{Beschleunigung} & $\tau^\ast$ \\
%		& \% & & & & ms & GFLOP/s & ms & roh & korr. & \\
%		\midrule
%		40   & 0  & 0   & 6   & --  & 0{,}0067 & 11  & 16{,}2 & 2413{,}0 & 1630{,}0 & $<1$ \\
%		40   & 30 & 12  & 26  & 5   & 0{,}0336 & 9   & 17{,}3 & 513{,}5  & 322{,}0  & $<1$ \\
%		40   & 50 & 20  & 27  & 5   & 0{,}0372 & 9   & 16{,}3 & 437{,}1  & 266{,}5  & $<1$ \\
%		\midrule
%		200  & 0  & 0   & 12  & --  & 0{,}1143 & 34  & 19{,}3 & 169{,}1  & 115{,}9  & 1{,}1 \\
%		200  & 30 & 60  & 46  & 6   & 0{,}3572 & 41  & 18{,}5 & 51{,}9   & 29{,}4   & 1{,}2 \\
%		200  & 50 & 100 & 52  & 7   & 0{,}4537 & 36  & 19{,}7 & 43{,}5   & 26{,}8   & 2{,}5 \\
%		\midrule
%		500  & 0  & 0   & 19  & --  & 0{,}4871 & 78  & 20{,}1 & 41{,}3   & 27{,}6   & 2{,}9 \\
%		500  & 30 & 150 & 89  & 8   & 2{,}2739 & 79  & 21{,}4 & 9{,}4    & 5{,}9    & 19{,}7 \\
%		500  & 50 & 250 & 123 & 10  & 3{,}1765 & 77  & 20{,}9 & 6{,}6    & 4{,}1    & 22{,}2 \\
%		\midrule
%		1000 & 0  & 0   & 27  & --  & 2{,}0462 & 107 & 22{,}8 & 11{,}1   & 7{,}6    & 18{,}0 \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%%----------------------------------------------------------------------
%\subsection{Einfluss des PV-Anteils}
%\label{subsec:batch_total_time}
%\label{subsec:batch_pv}
%%----------------------------------------------------------------------
%
%Abbildung~\ref{fig:batch_total_time} zeigt die Gesamtlaufzeit über der
%Batch-Breite für mehrere Netzgrößen bei identischem PV-Anteil; Datenbasis ist
%der Alt-Sweep. Alle Kurven verlaufen ab $\tau\approx50$ mit Steigung eins, die
%Gesamtlaufzeit wächst also proportional zur Szenarienzahl, und die Krümmung bei
%$\tau<50$ ist die Vorberechnung aus
%Abschnitt~\ref{subsec:batch_amortisation}. Da die NR-Referenz ebenfalls
%proportional zu $\tau$ ist, bleibt der Abstand beider Kurvenfamilien über den
%gesamten Bereich konstant. Für den PV-Anteil folgt daraus, dass er als reine
%Vertikalverschiebung wirkt, also den Vorfaktor und nicht die Skalierung mit
%$\tau$ ändert; ein für kleine Batches gemessener PV-Zuschlag lässt sich damit
%unmittelbar auf lange Zeitreihen übertragen.\\
%
%Der Zuschlag selbst hängt weniger vom prozentualen PV-Anteil als von der
%absoluten Zahl der PV-Knoten ab. Im $40$-Knoten-Netz sind Anteile bis $10\,\%$
%(vier PV-Knoten) praktisch kostenlos, die Plateauzeit pro Szenario steigt von
%$0{,}058$ auf $0{,}062\,\mathrm{ms}$ (Faktor $1{,}06$); bei $20\,\%$ (acht
%Knoten) springt sie auf $0{,}187\,\mathrm{ms}$ (Faktor $3{,}2$) und erreicht bei
%$60\,\%$ ($24$ Knoten) $0{,}295\,\mathrm{ms}$ (Faktor $5{,}1$). Im
%$75$-Knoten-Netz liegt die Schwelle zwischen $20\,\%$ ($15$ Knoten, Faktor
%$1{,}05$) und $30\,\%$ ($22$ Knoten, Faktor $4{,}3$). Im $500$-Knoten-Netz
%genügen dagegen bereits $2\,\%$, also zehn PV-Knoten, um die Laufzeit zu
%verdoppeln (Faktor $2{,}1$), und bei $10\,\%$ ($50$ Knoten) beträgt der Faktor
%$4{,}0$; im $1000$-Knoten-Netz kosten $2\,\%$ ($20$ Knoten) den Faktor $1{,}7$
%und $5\,\%$ ($50$ Knoten) den Faktor $2{,}7$. Der Schwellenwert von grob zehn
%PV-Knoten deckt sich mit dem Befund aus
%Abschnitt~\ref{sec:Optimierung der Methode A}, dass die entkoppelte Sensitivität
%ab dieser Größenordnung stagniert.\\
%
%Konsistent dazu ist das Versagensmuster des früheren Stands: Im
%$1000$-Knoten-Netz konvergierten alle Läufe mit $2\,\%$ und $5\,\%$ PV-Anteil ab
%$\tau\ge1000$ nicht mehr, im $750$-Knoten-Netz zusätzlich der reine PQ-Fall, und
%der Wettbewerbsvorteil ging vollständig verloren (Beschleunigung $0{,}88$ bei
%$5\,\%$ PV, $1{,}07$ bei $2\,\%$). Genau diese Konfigurationen konvergieren im
%aktuellen Stand ausnahmslos, und derselbe Vergleich zeigt Verbesserungen um den
%Faktor $5{,}8$ bis $10{,}0$: von $0{,}058$ auf $0{,}0067\,\mathrm{ms}$ bei
%$40$ Knoten im PQ-Fall, von $0{,}246$ auf $0{,}034\,\mathrm{ms}$ bei $40$ Knoten
%mit $30\,\%$ PV, von $3{,}089$ auf $0{,}487\,\mathrm{ms}$ bei $500$ Knoten und
%von $20{,}47$ auf $2{,}046\,\mathrm{ms}$ bei $1000$ Knoten. Da die NR-Referenz
%beider Kampagnen innerhalb von $20\,\%$ übereinstimmt, ist dieser Gewinn den
%Maßnahmen aus Abschnitt~\ref{sec:Optimierung der Methode A} zuzuordnen. Bei der
%Feinstruktur des Alt-Sweeps ist ein Kampagnenversatz von bis zu $30\,\%$ zu
%beachten, erkennbar daran, dass der Punkt bei $40\,\%$ PV-Anteil unter dem bei
%$30\,\%$ liegt; innerhalb einer Kampagne sind die Verläufe monoton.
%
%\begin{figure}[htbp]
%	\centering
%	\input{figures/batch_total_time_tau.pgf}
%	\caption{Gesamtlaufzeit über der Batch-Breite für mehrere Netzgrößen bei
%		identischem PV-Anteil; graue Strichlinien sind die zugehörigen
%		NR-Referenzen, Kreuze markieren Läufe mit nicht konvergierten Szenarien.
%		Die Daten stammen aus dem früheren Solverstand mit entkoppelter
%		Q-Korrektur, ohne Warm Start und ohne adaptive Toleranz; die Absolutwerte
%		sind daher nicht mit Tabelle~\ref{tab:batch_plateau} vergleichbar, wohl
%		aber die Skalierung mit $\tau$.}
%	\label{fig:batch_total_time}
%\end{figure}
%
%Im aktuellen Stand bleibt der PV-Zuschlag erhalten, ist aber gutartig und
%vollständig auf die Iterationszahl zurückführbar.
%Abbildung~\ref{fig:batch_pv_effect}\,(a) zeigt die Plateauzeit pro Szenario über
%dem PV-Anteil, jeweils mit der zugehörigen Iterationszahl beschriftet. Bei
%$500$ Knoten steigt $k_\mathrm{in}$ von $19$ über $89$ auf $123$, also um die
%Faktoren $4{,}7$ und $6{,}5$, und $t_\infty$ wächst um genau dieselben Faktoren,
%während die erreichte Rechenleistung mit $78{,}0$, $78{,}7$ und
%$77{,}4\,\mathrm{GFLOP/s}$ innerhalb von $1{,}7\,\%$ konstant bleibt. Bei $40$
%und $200$ Knoten ist diese Proportionalität um bis zu $23\,\%$ gestört, weil dort
%der nicht im dichten Produkt enthaltene Anteil der Arbeit ins Gewicht fällt und
%die Rechenleistung mit dem PV-Anteil variiert, bei $40$ Knoten von $11{,}0$ auf
%$8{,}9$ und bei $200$ Knoten von $33{,}5$ auf $41{,}1\,\mathrm{GFLOP/s}$;
%berücksichtigt man diese Änderung, sind die Abweichungen erklärt. Bei $40$ Knoten
%und $50\,\%$ PV wächst $k_\mathrm{in}$ um den Faktor $4{,}5$ und die
%Rechenleistung sinkt um $24\,\%$, was zusammen den gemessenen Zeitfaktor $5{,}6$
%ergibt; bei $200$ Knoten und $30\,\%$ PV kompensiert die um $23\,\%$ höhere
%Rechenleistung einen Teil des Iterationsanstiegs von $3{,}8$ auf einen Zeitfaktor
%von $3{,}1$. Abbildung~\ref{fig:batch_pv_effect}\,(b) zeigt diese Beziehung als
%Streudiagramm: Alle sechs PV-Konfigurationen liegen im Bereich von $0{,}8$ bis
%$1{,}2$ um die Winkelhalbierende.\\
%
%Der Anstieg der Iterationszahl ist nicht mit einer schlechteren inneren
%Kontraktion zu erklären, sondern mit der Struktur der äußeren Schleife. Die
%PV-Knoten stützen die Spannung, sodass die kleinste im Batch auftretende
%Knotenspannung mit steigendem PV-Anteil sogar zunimmt, bei $500$ Knoten von
%$0{,}895$ (PQ) auf $0{,}948$ beziehungsweise $0{,}950\,\text{p.u.}$ und bei
%$200$ Knoten von $0{,}964$ auf $0{,}973$ und $0{,}966\,\text{p.u.}$; die einzelne
%innere Lösung wird also nicht teurer, sie wird nur mehrfach ausgeführt.
%Tabelle~\ref{tab:batch_pv} zeigt, dass die Zahl der äußeren Iterationen von fünf
%($40$ Knoten) auf zehn ($500$ Knoten, $50\,\%$ PV) steigt und auf jede äußere
%Iteration nur $5{,}2$ bis $12{,}3$ innere Iterationen entfallen, entsprechend
%$60$ bis $90\,\%$ eines vollständigen PQ-Lastflusses desselben Netzes. Die
%Ersparnis ist die Wirkung von Warm Start und adaptiver Toleranz; ohne diese
%Maßnahmen wären bei $500$ Knoten und $50\,\%$ PV rund $190$ statt $123$ innere
%Iterationen zu erwarten, also $35\,\%$ mehr. Die Kondition der PV-PV-Sensitivität
%wächst mit der Zahl der PV-Knoten von $15$ (zwölf Knoten) auf $1208$
%($250$ Knoten) und der Spektralradius der zugehörigen Jacobi-Iteration von
%$1{,}36$ auf $39{,}2$. Ein Wert über eins bedeutet, dass die rein diagonale
%Korrektur keine konvergente Iteration mehr darstellt, was unmittelbar erklärt,
%weshalb der frühere Stand ab etwa zehn PV-Knoten sprunghaft teurer wurde und in
%großen Netzen divergierte; der Preis der gekoppelten Formulierung ist auf die
%einmalige Faktorisierung beschränkt.\\
%
%Zwei Punkte begrenzen die Übertragbarkeit der Plateauwerte. Erstens sind die
%Iterationszahlen Ensemble- und nicht Netzeigenschaften, da die innere Schleife
%über das Maximum aller Spalten abbricht: Bei $500$ Knoten und $50\,\%$ PV steigt
%$k_\mathrm{in}$ von $61$ bei $\tau=1$ auf $123$ ab $\tau\ge5\cdot10^3$ und
%$k_\mathrm{out}$ von $7$ auf $10$, im PQ-Fall bei $1000$ Knoten $k_\mathrm{in}$
%von $14$ auf $27$; sobald das Ensemble seinen eigenen Rand enthält, tritt
%Sättigung ein. Zweitens sind keine Blindleistungsgrenzen modelliert, sodass an
%einzelnen PV-Knoten Blindleistungen von bis zu $4{,}06\,\text{p.u.}$ auftreten,
%die praktisch einen Wechsel in den PQ-Betrieb erzwingen würden.
%
%\begin{figure}[htbp]
%	\centering
%	\input{figures/batch_pv_effect.pgf}
%	\caption{Wirkung des PV-Anteils im aktuellen Solverstand. (a)~Plateauzeit
%		pro Szenario über dem PV-Anteil, je Netzgröße eine Kurve, beschriftet mit
%		der Gesamtzahl innerer Iterationen $k_\mathrm{in}$ des Batches.
%		(b)~Relative Zeit über relativer Iterationszahl, jeweils bezogen auf den
%		PQ-Fall derselben Netzgröße; alle Punkte liegen nahe der
%		Winkelhalbierenden, der PV-Anteil wirkt also ausschließlich über die
%		Iterationszahl.}
%	\label{fig:batch_pv_effect}
%\end{figure}
%
%\begin{table}[htbp]
%	\centering
%	\small
%	\caption{PV-spezifische Kennzahlen im Plateau. $k_\mathrm{in}/k_\mathrm{out}$
%		ist die mittlere Zahl innerer Iterationen je äußerer Iteration,
%		$\kappa(\vect{X}_{pp})$ die Kondition der PV-PV-Sensitivität,
%		$\rho_\mathrm{J}$ der Spektralradius ihrer Jacobi-Iteration und
%		$|Q|_\mathrm{max}$ die größte an einem PV-Knoten auftretende
%		Blindleistung.}
%	\label{tab:batch_pv}
%	\begin{tabular}{rrrrrrrrr}
%		\toprule
%		$n_\mathrm{bus}$ & PV & $n_\mathrm{pv}$ & $k_\mathrm{out}$ &
%		$k_\mathrm{in}$ & $k_\mathrm{in}/k_\mathrm{out}$ &
%		$\kappa(\vect{X}_{pp})$ & $\rho_\mathrm{J}$ & $|Q|_\mathrm{max}$ \\
%		& \% & & & & & & & p.u. \\
%		\midrule
%		40   & 0  & 0   & --  & 6   & --      & --   & --      & --     \\
%		40   & 30 & 12  & 5   & 26  & 5{,}2   & 15   & 1{,}36  & 2{,}28 \\
%		40   & 50 & 20  & 5   & 27  & 5{,}4   & 80   & 5{,}23  & 4{,}06 \\
%		\midrule
%		200  & 0  & 0   & --  & 12  & --      & --   & --      & --     \\
%		200  & 30 & 60  & 6   & 46  & 7{,}7   & 231  & 11{,}13 & 1{,}38 \\
%		200  & 50 & 100 & 7   & 52  & 7{,}4   & 377  & 15{,}81 & 3{,}36 \\
%		\midrule
%		500  & 0  & 0   & --  & 19  & --      & --   & --      & --     \\
%		500  & 30 & 150 & 8   & 89  & 11{,}1  & 574  & 22{,}23 & 2{,}55 \\
%		500  & 50 & 250 & 10  & 123 & 12{,}3  & 1208 & 39{,}18 & 3{,}43 \\
%		\midrule
%		1000 & 0  & 0   & --  & 27  & --      & --   & --      & --     \\
%		\bottomrule
%	\end{tabular}
%\end{table}
%
%%----------------------------------------------------------------------
%\subsection{Genauigkeit und Zwischenfazit}
%\label{subsec:batch_genauigkeit}
%\label{subsec:batch_fazit}
%%----------------------------------------------------------------------
%
%Über alle $99$ Läufe und damit über $1{,}57$ Millionen Einzelszenarien
%konvergiert jedes Szenario. Gegenüber der NR-Referenz beträgt der maximale
%Spannungsfehler in den PQ-Konfigurationen $1{,}2\cdot10^{-11}\,\text{p.u.}$ bei
%einem maximalen Winkelfehler von $3{,}1\cdot10^{-10}$ Grad, in den
%PV-Konfigurationen $1{,}0\cdot10^{-9}\,\text{p.u.}$ und $2{,}3\cdot10^{-8}$ Grad.
%Der PV-Wert stimmt in jedem Lauf mit dem verbleibenden Sollwertfehler an den
%PV-Knoten überein, wird also von der äußeren Abbruchtoleranz gesetzt und nicht
%von der Batch-Verarbeitung; die Batch-Dimension beeinflusst die Genauigkeit
%somit nicht, und die berichteten Beschleunigungen beruhen auf identischen
%Lösungen. Der frühere Stand konvergierte demgegenüber in den großen Netzen mit
%PV-Knoten ab $\tau\ge1000$ nicht mehr, was die Notwendigkeit der gekoppelten
%Q-Korrektur auch unabhängig von der Laufzeit belegt.\\
%
%Die Batch-Dimension ist damit der eigentliche Hebel des Verfahrens: Die einmalige
%Vorberechnung amortisiert sich innerhalb weniger hundert Szenarien, der
%Grenzaufwand pro Szenario ist ab $\tau\approx10^3$ erreicht, und der Break-even
%gegenüber der sequentiellen NR-Schleife liegt in allen untersuchten
%Konfigurationen bei $\tau^\ast\le22$. Die in
%Abschnitt~\ref{sec:einzelner_lastfluss} festgestellte
%Netzgrößenbeschränkung entfällt, im Plateau ist das Verfahren auch bei
%$1000$ Knoten noch um den Faktor $11$ (korrigiert $7{,}6$) schneller. Der
%PV-Anteil wirkt über der Batch-Breite als konstanter Faktor, sein Gewicht
%bestimmt die absolute Zahl der PV-Knoten, und im aktuellen Stand schlägt er
%ausschließlich über die Iterationszahl der äußeren Schleife durch: Ein PV-Anteil
%von $50\,\%$ kostet gegenüber reinem PQ-Betrieb den Faktor $5{,}6$
%($40$ Knoten), $4{,}0$ ($200$ Knoten) und $6{,}5$ ($500$ Knoten), während die
%gekoppelte Formulierung die Divergenzgrenze des früheren Stands von zehn auf
%mindestens $250$ PV-Knoten verschiebt. Praktisch bedeutet das für eine
%Jahreszeitreihe in $15$-min-Auflösung ($\tau=35\,040$): Das $40$-Knoten-Netz mit
%$50\,\%$ PV ist in $1{,}3\,\mathrm{s}$ gerechnet, das $200$-Knoten-Netz mit
%$50\,\%$ PV in $15{,}9\,\mathrm{s}$, das $500$-Knoten-Netz mit $50\,\%$ PV in
%$111\,\mathrm{s}$ und das $1000$-Knoten-Netz im PQ-Betrieb in $72\,\mathrm{s}$,
%gegenüber $9{,}5$ bis $13{,}3$ Minuten mit der Referenzimplementierung.\\
%
%Fünf Einschränkungen sind zu benennen. Erstens ist die NR-Referenz ab
%$\tau\ge10^4$ linear extrapoliert und arbeitet durchgängig mit Flat Start; eine
%Fortsetzung der Lösung zwischen Zeitschritten wäre die stärkere Referenz und
%würde die Faktoren verkleinern. Zweitens wurde ausschließlich mit flacher
%Initialisierung des Batches gemessen; das Batch-Analogon des Warm Starts aus
%Abschnitt~\ref{subsec:ergebnisse_warmstart} ist im Löser vorgesehen, aber nicht
%vermessen. Drittens sind die Iterationszahlen an die Szenarienverteilung
%gebunden. Viertens sind keine Blindleistungsgrenzen modelliert. Fünftens liegen
%für $n_\mathrm{bus}=1000$ keine PV-Läufe vor, der Alt-Sweep ist nur qualitativ
%verwertbar, und alle Messungen stammen von einem einzigen Rechner mit fünf
%Wiederholungen je Punkt, sodass die Absolutzeiten bei $\tau\le100$ um bis zu
%$30\,\%$ streuen. Da die Tensorformulierung auf Beschleuniger zugeschnitten ist,
%die Auswertung hier aber auf CPU-BLAS erfolgt, ist eine GPU-Portierung die
%naheliegende Fortsetzung; sie wird in Abschnitt~\ref{sec:ausblick} aufgegriffen.